SHEET 表1 22x11

A2=GB 19576—2019 表1能效等级指标值
A3=来源：本地原PDF，SHA及身份见 SOURCE_EVIDENCE.md；自核，未经独立逐格验收。CC单位W。

A5=源行 | B5=设备类型 | C5=物理分支 | D5=名义制冷量CC（W） | E5=指标 | F5=单位 | G5=1级 | H5=2级 | I5=3级 | J5=PDF物理页 | K5=印刷页
A6=1 | B6=风冷式单元式空调机 | C6=单冷型 | D6=7000≤CC≤14000 | E6=SEER | F6=Wh/Wh | G6=4.5 | H6=3.8 | I6=2.9 | J6=3 | K6=1
A7=2 | B7=风冷式单元式空调机 | C7=单冷型 | D7=CC>14000 | E7=SEER | F7=Wh/Wh | G7=3.6 | H7=3 | I7=2.7 | J7=3 | K7=1
A8=3 | B8=风冷式单元式空调机 | C8=热泵型 | D8=7000≤CC≤14000 | E8=APF | F8=Wh/Wh | G8=3.5 | H8=3.1 | I8=2.7 | J8=3 | K8=1
A9=4 | B9=风冷式单元式空调机 | C9=热泵型 | D9=CC>14000 | E9=APF | F9=Wh/Wh | G9=3.4 | H9=3 | I9=2.6 | J9=3 | K9=1
A10=5 | B10=水冷式单元式空调机 | C10=原表未细分冷热型 | D10=CC>14000 | E10=IPLV | F10=W/W | G10=4.5 | H10=4.3 | I10=3.7 | J10=4 | K10=2
A11=6 | B11=水冷式单元式空调机 | C11=原表未细分冷热型 | D11=7000≤CC≤14000 | E11=IPLV | F11=W/W | G11=4 | H11=3.7 | I11=3.3 | J11=4 | K11=2
A12=7 | B12=计算机和数据处理机房用 | C12=风冷式 | D12=原表未列容量分档 | E12=AEER | F12=W/W | G12=4 | H12=3.6 | I12=3 | J12=4 | K12=2
A13=8 | B13=计算机和数据处理机房用 | C13=水冷式 | D13=原表未列容量分档 | E13=AEER | F13=W/W | G13=4.2 | H13=4 | I13=3.5 | J13=4 | K13=2
A14=9 | B14=计算机和数据处理机房用 | C14=乙二醇经济冷却式 | D14=原表未列容量分档 | E14=AEER | F14=W/W | G14=3.9 | H14=3.7 | I14=3.2 | J14=4 | K14=2
A15=10 | B15=计算机和数据处理机房用 | C15=风冷双冷源式 | D15=原表未列容量分档 | E15=AEER | F15=W/W | G15=3.6 | H15=3.4 | I15=2.9 | J15=4 | K15=2
A16=11 | B16=计算机和数据处理机房用 | C16=水冷双冷源式 | D16=原表未列容量分档 | E16=AEER | F16=W/W | G16=4.1 | H16=3.9 | I16=3.4 | J16=4 | K16=2
A17=12 | B17=通讯基站用单元式空气调节机 | C17=原表未细分 | D17=原表未列容量分档 | E17=COP | F17=W/W | G17=3.2 | H17=3 | I17=2.8 | J17=4 | K17=2
A18=13 | B18=恒温恒湿型单元式空气调节机 | C18=原表未细分 | D18=原表未列容量分档 | E18=AEER | F18=W/W | G18=4 | H18=3.7 | I18=3 | J18=4 | K18=2

A20=表1跨页为同一张表；第5、6源行保持水冷式原始倒序。所有39个等级数值源格均非空。
A21=合并类别展开为逐行条件；合并范围见STANDARD_MAPPING；字面小数及坐标见evidence/cell_audit.csv。
A22=仅标准表值资料，不含评价算法；95%与110%是第5.4条允差，不能用于降低表1限值。