SHEET 表1 30x14

A2=表1 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T18430.1、GB/T18430.2 | C6=舒适型/水冷式 | D6=CC≤300 | E6=IPLV | F6=6 | G6=5.6 | H6=5.2 | I6=COPc | J6=4.2 | M6=印刷3 / PDF9 / 源行1
A7=2 | B7=GB/T18430.1、GB/T18430.2 | C7=舒适型/水冷式 | D7=300<CC≤528 | E7=IPLV | F7=7.8 | G7=7.2 | H7=5.7 | I7=COPc | J7=5 | M7=印刷3 / PDF9 / 源行2
A8=3 | B8=GB/T18430.1、GB/T18430.2 | C8=舒适型/水冷式 | D8=528<CC≤1163 | E8=IPLV | F8=8.1 | G8=7.5 | H8=6.2 | I8=COPc | J8=5.4 | M8=印刷3 / PDF9 / 源行3
A9=4 | B9=GB/T18430.1、GB/T18430.2 | C9=舒适型/水冷式 | D9=CC>1163 | E9=IPLV | F9=8.5 | G9=8.1 | H9=6.3 | I9=COPc | J9=5.6 | M9=印刷3 / PDF9 / 源行4
A10=5 | B10=GB/T18430.1、GB/T18430.2 | C10=舒适型/风冷式 | D10=CC≤50 | E10=CSPF | F10=4.5 | G10=4 | H10=3.5 | I10=COPc | J10=2.7 | M10=印刷3 / PDF9 / 源行5
A11=6 | B11=GB/T18430.1、GB/T18430.2 | C11=舒适型/风冷式 | D11=CC>50 | E11=CSPF | F11=4.3 | G11=3.85 | H11=3.3 | I11=COPc | J11=2.8 | M11=印刷3 / PDF9 / 源行6
A12=7 | B12=GB/T18430.1、GB/T18430.2 | C12=舒适型/蒸发冷却式 | D12=CC≤300 | E12=IPLV | F12=5.4 | G12=5 | H12=4.4 | I12=COPc | J12=4 | M12=印刷3 / PDF9 / 源行7
A13=8 | B13=GB/T18430.1、GB/T18430.2 | C13=舒适型/蒸发冷却式 | D13=CC>300 | E13=IPLV | F13=5.8 | G13=5.4 | H13=5.1 | I13=COPc | J13=4.6 | M13=印刷3 / PDF9 / 源行8
A14=9 | B14=GB/T18430.1、GB/T18430.2 | C14=数据中心专用型/水冷式 | D14=CC≤528 | E14=ACCOP | F14=8.2 | G14=7.5 | H14=6.8 | I14=COPc | J14=6 | M14=印刷3 / PDF9 / 源行9 | N14=COPc原表有值；与§3.1注的关系见EQP-STD-GB19577-002
A15=10 | B15=GB/T18430.1、GB/T18430.2 | C15=数据中心专用型/水冷式 | D15=528<CC≤1163 | E15=ACCOP | F15=10 | G15=8 | H15=7.4 | I15=COPc | J15=6.5 | M15=印刷3 / PDF9 / 源行10 | N15=COPc原表有值；与§3.1注的关系见EQP-STD-GB19577-002
A16=11 | B16=GB/T18430.1、GB/T18430.2 | C16=数据中心专用型/水冷式 | D16=CC>1163 | E16=ACCOP | F16=12 | G16=10 | H16=8 | I16=COPc | J16=7 | M16=印刷3 / PDF9 / 源行11 | N16=COPc原表有值；与§3.1注的关系见EQP-STD-GB19577-002
A17=12 | B17=GB/T18430.1、GB/T18430.2 | C17=数据中心专用型/风冷式 | D17=— | E17=ACCOP | F17=6.8 | G17=5.8 | H17=4.8 | I17=COPc | J17=3 | M17=印刷3 / PDF9 / 源行12 | N17=容量原格为横线，不是0；COPc关系待确认













SHEET 表2 30x14

A2=表2 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T18430.1、GB/T18430.2 | C6=舒适型/水冷式 | D6=CC≤300 | E6=1/2级COPc；3级IPLV | F6=5.3 | G6=5.1 | H6=5.2 | I6=COPc | J6=4.2 | M6=印刷3 / PDF9 / 源行1 | N6=不得将3级IPLV当作COPc；组合口径待确认
A7=2 | B7=GB/T18430.1、GB/T18430.2 | C7=舒适型/水冷式 | D7=300<CC≤528 | E7=1/2级COPc；3级IPLV | F7=5.8 | G7=5.6 | H7=5.7 | I7=COPc | J7=5 | M7=印刷3 / PDF9 / 源行2 | N7=不得将3级IPLV当作COPc；组合口径待确认
A8=3 | B8=GB/T18430.1、GB/T18430.2 | C8=舒适型/水冷式 | D8=528<CC≤1163 | E8=1/2级COPc；3级IPLV | F8=6.2 | G8=6 | H8=6.2 | I8=COPc | J8=5.4 | M8=印刷3 / PDF9 / 源行3 | N8=不得将3级IPLV当作COPc；组合口径待确认
A9=4 | B9=GB/T18430.1、GB/T18430.2 | C9=舒适型/水冷式 | D9=CC>1163 | E9=1/2级COPc；3级IPLV | F9=6.4 | G9=6.2 | H9=6.3 | I9=COPc | J9=5.6 | M9=印刷3 / PDF9 / 源行4 | N9=不得将3级IPLV当作COPc；组合口径待确认
A10=5 | B10=GB/T18430.1、GB/T18430.2 | C10=舒适型/风冷式 | D10=CC>50 | E10=1/2级COPc；3级CSPF | F10=3.4 | G10=3.2 | H10=3.3 | I10=COPc | J10=2.8 | M10=印刷3 / PDF9 / 源行5 | N10=无CC≤50表2分支




















SHEET 表3 30x14

A2=表3 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T25127.2 | C6=地板采暖型 | D6=≤35 | E6=HSPF | F6=3.6 | G6=3.2 | H6=2.8 | I6=COPdh | J6=2 | K6=COPh | L6=2.3 | M6=印刷4 / PDF10 / 源行1 | N6=容量为名义制热量kW，原容量格各合并3行
A7=2 | B7=GB/T25127.2 | C7=风机盘管型 | D7=≤35 | E7=APF | F7=3.05 | G7=2.85 | H7=2.65 | I7=COPdh | J7=1.8 | K7=COPh | L7=2.1 | M7=印刷4 / PDF10 / 源行2 | N7=容量为名义制热量kW，原容量格各合并3行
A8=3 | B8=GB/T25127.2 | C8=散热器型 | D8=≤35 | E8=HSPF | F8=2.6 | G8=2.4 | H8=2.3 | I8=COPdh | J8=1.5 | K8=COPh | L8=1.7 | M8=印刷4 / PDF10 / 源行3 | N8=容量为名义制热量kW，原容量格各合并3行
A9=4 | B9=GB/T25127.1 | C9=地板采暖型 | D9=>35 | E9=HSPF | F9=3.4 | G9=3.2 | H9=3 | I9=COPdh | J9=2.1 | K9=COPh | L9=2.5 | M9=印刷4 / PDF10 / 源行4 | N9=容量为名义制热量kW，原容量格各合并3行
A10=5 | B10=GB/T25127.1 | C10=风机盘管型 | D10=>35 | E10=APF | F10=3.3 | G10=3.1 | H10=3 | I10=COPdh | J10=1.8 | K10=COPh | L10=2.3 | M10=印刷4 / PDF10 / 源行5 | N10=容量为名义制热量kW，原容量格各合并3行
A11=6 | B11=GB/T25127.1 | C11=散热器型 | D11=>35 | E11=HSPF | F11=2.6 | G11=2.4 | H11=2.3 | I11=COPdh | J11=1.5 | K11=COPh | L11=1.8 | M11=印刷4 / PDF10 / 源行6 | N11=容量为名义制热量kW，原容量格各合并3行



















SHEET 表4 30x14

A2=表4 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T19409 | C6=冷热风型/热泵型/水环式 | D6=— | E6=ACOP | F6=4.6 | G6=4.1 | H6=3.7 | M6=印刷4 / PDF10 / 源行1 | N6=容量横线原格覆盖源行1～3；并列型式共用值，不删除物理分支
A7=2 | B7=GB/T19409 | C7=冷热风型/热泵型/地下水式 | D7=— | E7=ACOP | F7=5.1 | G7=4.6 | H7=4 | M7=印刷4 / PDF10 / 源行2 | N7=容量横线原格覆盖源行1～3；并列型式共用值，不删除物理分支
A8=3 | B8=GB/T19409 | C8=冷热风型/热泵型/地埋管式、地表水式 | D8=— | E8=ACOP | F8=4.4 | G8=4 | H8=3.8 | M8=印刷4 / PDF10 / 源行3 | N8=容量横线原格覆盖源行1～3；并列型式共用值，不删除物理分支
A9=4 | B9=GB/T19409 | C9=冷热水型/单热型/水环式 | D9=≤260 | E9=COP | F9=5.6 | G9=5 | H9=4.6 | M9=印刷4 / PDF10 / 源行4 | N9=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A10=5 | B10=GB/T19409 | C10=冷热水型/单热型/水环式 | D10=>260 | E10=COP | F10=5.8 | G10=5.4 | H10=4.4 | M10=印刷4 / PDF10 / 源行5 | N10=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A11=6 | B11=GB/T19409 | C11=冷热水型/单热型/地下水式 | D11=≤260 | E11=COP | F11=4.9 | G11=4.5 | H11=4 | M11=印刷4 / PDF10 / 源行6 | N11=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A12=7 | B12=GB/T19409 | C12=冷热水型/单热型/地下水式 | D12=>260 | E12=COP | F12=5.1 | G12=4.7 | H12=4.4 | M12=印刷4 / PDF10 / 源行7 | N12=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A13=8 | B13=GB/T19409 | C13=冷热水型/单热型/地埋管式、地表水式 | D13=≤260 | E13=COP | F13=4.7 | G13=4.3 | H13=4.2 | M13=印刷4 / PDF10 / 源行8 | N13=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A14=9 | B14=GB/T19409 | C14=冷热水型/单热型/地埋管式、地表水式 | D14=>260 | E14=COP | F14=4.9 | G14=4.5 | H14=4.2 | M14=印刷4 / PDF10 / 源行9 | N14=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A15=10 | B15=GB/T19409 | C15=冷热水型/热泵型/水环式 | D15=≤260 | E15=ACOP | F15=5.1 | G15=4.7 | H15=4 | M15=印刷4 / PDF10 / 源行10 | N15=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A16=11 | B16=GB/T19409 | C16=冷热水型/热泵型/水环式 | D16=>260 | E16=ACOP | F16=5.8 | G16=5.2 | H16=4.3 | M16=印刷4 / PDF10 / 源行11 | N16=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A17=12 | B17=GB/T19409 | C17=冷热水型/热泵型/地下水式 | D17=≤260 | E17=ACOP | F17=5.7 | G17=5.5 | H17=5.3 | M17=印刷4 / PDF10 / 源行12 | N17=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A18=13 | B18=GB/T19409 | C18=冷热水型/热泵型/地下水式 | D18=>260 | E18=ACOP | F18=6.2 | G18=5.8 | H18=5.4 | M18=印刷4 / PDF10 / 源行13 | N18=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A19=14 | B19=GB/T19409 | C19=冷热水型/热泵型/地埋管式、地表水式 | D19=≤260 | E19=ACOP | F19=5.1 | G19=4.7 | H19=4.2 | M19=印刷4 / PDF10 / 源行14 | N19=单热型按名义制热量，热泵型按名义制冷量；并列型式保持
A20=15 | B20=GB/T19409 | C20=冷热水型/热泵型/地埋管式、地表水式 | D20=>260 | E20=ACOP | F20=5.6 | G20=5.1 | H20=4.4 | M20=印刷4 / PDF10 / 源行15 | N20=单热型按名义制热量，热泵型按名义制冷量；并列型式保持










SHEET 表5 30x14

A2=表5 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T18431 | C6=饱和蒸汽压力0.4 MPa | D6=不按容量分档 | E6=单位制冷量加热源耗量 | F6=1.05 | G6=1.1 | H6=1.19 | M6=印刷5 / PDF11 / 源行1 | N6=方向≤为待确认技术判断；单位原表未标，见EQP-STD-GB19577-001/005
A7=2 | B7=GB/T18431 | C7=饱和蒸汽压力0.6 MPa | D7=不按容量分档 | E7=单位制冷量加热源耗量 | F7=1.02 | G7=1.05 | H7=1.11 | M7=印刷5 / PDF11 / 源行2 | N7=方向≤为待确认技术判断；单位原表未标，见EQP-STD-GB19577-001/005
A8=3 | B8=GB/T18431 | C8=饱和蒸汽压力0.8 MPa | D8=不按容量分档 | E8=单位制冷量加热源耗量 | F8=1 | G8=1.02 | H8=1.09 | M8=印刷5 / PDF11 / 源行3 | N8=方向≤为待确认技术判断；单位原表未标，见EQP-STD-GB19577-001/005
A9=4 | B9=GB/T18362 | C9=直燃型机组 | D9=不按容量分档 | E9=COP | F9=1.46 | G9=1.4 | H9=1.3 | M9=印刷5 / PDF11 / 源行4





















SHEET 表6 30x14

A2=表6 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=GB/T25861 | C6=H1a | D6=见产品标准名义工况 | E6=COPH | F6=4 | G6=3.8 | H6=3.6 | M6=印刷5 / PDF11 / 源行1 | N6=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A7=2 | B7=GB/T25861 | C7=H2a | D7=见产品标准名义工况 | E7=COPH | F7=4.4 | G7=4.2 | H7=4 | M7=印刷5 / PDF11 / 源行2 | N7=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A8=3 | B8=GB/T25861 | C8=H3a | D8=见产品标准名义工况 | E8=COPH | F8=4.1 | G8=3.9 | H8=3.7 | M8=印刷5 / PDF11 / 源行3 | N8=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A9=4 | B9=GB/T25861 | C9=H4a | D9=见产品标准名义工况 | E9=COPH | F9=3.7 | G9=3.5 | H9=3.3 | M9=印刷5 / PDF11 / 源行4 | N9=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A10=5 | B10=GB/T25861 | C10=H5a | D10=见产品标准名义工况 | E10=COPH | F10=3.4 | G10=3.2 | H10=3 | M10=印刷5 / PDF11 / 源行5 | N10=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A11=6 | B11=GB/T25861 | C11=H1b | D11=见产品标准名义工况 | E11=COPH | F11=4.5 | G11=4.2 | H11=4 | M11=印刷5 / PDF11 / 源行6 | N11=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A12=7 | B12=GB/T25861 | C12=H2b | D12=见产品标准名义工况 | E12=COPH | F12=4.8 | G12=4.5 | H12=4.3 | M12=印刷5 / PDF11 / 源行7 | N12=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A13=8 | B13=GB/T25861 | C13=H3b | D13=见产品标准名义工况 | E13=COPH | F13=4.5 | G13=4.1 | H13=3.9 | M13=印刷5 / PDF11 / 源行8 | N13=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A14=9 | B14=GB/T25861 | C14=H4b | D14=见产品标准名义工况 | E14=COPH | F14=4 | G14=3.7 | H14=3.5 | M14=印刷5 / PDF11 / 源行9 | N14=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A15=10 | B15=GB/T25861 | C15=H5b | D15=见产品标准名义工况 | E15=COPH | F15=3.6 | G15=3.3 | H15=3.2 | M15=印刷5 / PDF11 / 源行10 | N15=工况代码不替换成猜测温度；超出名义工况范围不以表6考核
A16=11 | B16=JB/T12840 | C16=循环供水式热泵高温热水机组 | D16=不按容量分档 | E16=COP | F16=4.1 | G16=3.7 | H16=3.4 | M16=印刷5 / PDF11 / 源行11 | N16=表6注原文保留；边界依据产品标准补证














SHEET 表7 30x14

A2=表7 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=JB/T14642 | C6=数据中心等类似场所用/标准机型 | D6=CC≤100 | E6=AEER | F6=17 | G6=14 | H6=10 | I6=EER | J6=9 | M6=印刷6 / PDF12 / 源行1 | N6=AEER试验计算采用寒冷地区(参照北京市)条件，§6.6
A7=2 | B7=JB/T14642 | C7=数据中心等类似场所用/标准机型 | D7=CC>100 | E7=AEER | F7=22 | G7=19 | H7=15 | I7=EER | J7=13 | M7=印刷6 / PDF12 / 源行2 | N7=AEER试验计算采用寒冷地区(参照北京市)条件，§6.6
A8=3 | B8=JB/T14642 | C8=数据中心等类似场所用/大温差型 | D8=CC≤100 | E8=AEER | F8=21 | G8=18 | H8=14 | I8=EER | J8=12 | M8=印刷6 / PDF12 / 源行3 | N8=AEER试验计算采用寒冷地区(参照北京市)条件，§6.6
A9=4 | B9=JB/T14642 | C9=数据中心等类似场所用/大温差型 | D9=CC>100 | E9=AEER | F9=25 | G9=22 | H9=18 | I9=EER | J9=16 | M9=印刷6 / PDF12 / 源行4 | N9=AEER试验计算采用寒冷地区(参照北京市)条件，§6.6
A10=5 | B10=JB/T14640 | C10=外冷式 | D10=CC≤100 | E10=EER | F10=16 | G10=14 | H10=10 | M10=印刷6 / PDF12 / 源行5 | N10=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0
A11=6 | B11=JB/T14640 | C11=外冷式 | D11=CC>100 | E11=EER | F11=20 | G11=17 | H11=14 | M11=印刷6 / PDF12 / 源行6 | N11=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0
A12=7 | B12=JB/T14640 | C12=内冷式 | D12=CC≤100 | E12=EER | F12=15 | G12=11 | H12=9 | M12=印刷6 / PDF12 / 源行7 | N12=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0
A13=8 | B13=JB/T14640 | C13=内冷式 | D13=CC>100 | E13=EER | F13=20 | G13=14 | H13=13 | M13=印刷6 / PDF12 / 源行8 | N13=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0
A14=9 | B14=JB/T14640 | C14=内外冷串联式 | D14=CC≤100 | E14=EER | F14=21 | G14=15 | H14=12 | M14=印刷6 / PDF12 / 源行9 | N14=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0
A15=10 | B15=JB/T14640 | C15=内外冷串联式 | D15=CC>100 | E15=EER | F15=22 | G15=15 | H15=14 | M15=印刷6 / PDF12 / 源行10 | N15=原最右EER附加列源行5～10为一个合并空白格；不填0、不继承16.0















SHEET 表8 30x14

A2=表8 能效等级指标
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=源行 | B5=产品标准 | C5=物理分支 | D5=容量条件(kW) | E5=等级主指标 | F5=1级 | G5=2级 | H5=3级 | I5=附加指标1 | J5=3级值 | K5=附加指标2 | L5=3级值 | M5=原文定位 | N5=条件说明
A6=1 | B6=JB/T12839 | C6=蒸发冷却式、冷却塔式 | D6=CC≤300 | E6=IPLVI | F6=5.4 | G6=5 | H6=4.4 | I6=COPI | J6=4 | M6=印刷6 / PDF12 / 源行1 | N6=两个物理型式共用同一源格，不把冷却塔式删除
A7=2 | B7=JB/T12839 | C7=蒸发冷却式、冷却塔式 | D7=300<CC≤528 | E7=IPLVI | F7=5.6 | G7=5 | H7=4.8 | I7=COPI | J7=4.4 | M7=印刷6 / PDF12 / 源行2 | N7=两个物理型式共用同一源格，不把冷却塔式删除
A8=3 | B8=JB/T12839 | C8=蒸发冷却式、冷却塔式 | D8=528<CC≤1163 | E8=IPLVI | F8=5.8 | G8=5.4 | H8=5.1 | I8=COPI | J8=4.6 | M8=印刷6 / PDF12 / 源行3 | N8=两个物理型式共用同一源格，不把冷却塔式删除
A9=4 | B9=JB/T12839 | C9=蒸发冷却式、冷却塔式 | D9=CC>1163 | E9=IPLVI | F9=6 | G9=5.6 | H9=5.2 | I9=COPI | J9=4.8 | M9=印刷6 / PDF12 / 源行4 | N9=两个物理型式共用同一源格，不把冷却塔式删除
A10=5 | B10=JB/T12839 | C10=风冷式 | D10=CC≤50 | E10=IPLVI | F10=4.4 | G10=3.9 | H10=3.4 | I10=COPI | J10=2.7 | M10=印刷6 / PDF12 / 源行5
A11=6 | B11=JB/T12839 | C11=风冷式 | D11=CC>50 | E11=IPLVI | F11=4.2 | G11=3.75 | H11=3.2 | I11=COPI | J11=2.7 | M11=印刷6 / PDF12 / 源行6



















SHEET 表A.1 30x7

A2=表A.1 制冷季节性能系数试验工况
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=测试点 | B5=负荷率 | C5=出水温度(℃) | D5=流量 m³/(h·kW) | E5=干球温度(℃) | F5=湿球温度 | G5=源格与条件
A6=A | B6=1 | C6=7 | D6=0.172 | E6=35 | F6=— | G6=印刷8/PDF14；源行1；流量原格合并A～D；按名义制冷量明示值确定
A7=B | B7=0.75 | C7=7 | D7=0.172 | E7=32.25 | F7=— | G7=印刷8/PDF14；源行2；流量原格合并A～D；按名义制冷量明示值确定
A8=C | B8=0.5 | C8=9 | D8=0.172 | E8=29.5 | F8=— | G8=印刷8/PDF14；源行3；流量原格合并A～D；按名义制冷量明示值确定
A9=D | B9=0.25 | C9=11 | D9=0.172 | E9=26.8 | F9=— | G9=印刷8/PDF14；源行4；流量原格合并A～D；按名义制冷量明示值确定

A11=标准条件：B/C/D负荷率允差±2%，A点除外；插值/衰减计算仍保持目标点冷凝器侧干球温度。
A12=B点32.25℃按原表保存；正文32.3℃差异见EQP-STD-GB19577-003。湿球横线不是0℃。


















SHEET 表A.2 30x5

A2=表A.2 制冷季节温度区间发生时间
A3=Stage A校对资料；非正式算法，非独立验收；配套主映射与问题台账必须同时阅读
A4=来源：GB 19577—2024 用户PDF；SHA256 809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9
A5=区间j | B5=室外温度(℃) | C5=小时数(h) | D5=原表位置 | E5=来源
A6=1 | B6=25 | C6=277 | D6=左半源行1 | E6=表A.2 印刷8/PDF14
A7=2 | B7=26 | C7=205 | D7=左半源行2 | E7=表A.2 印刷8/PDF14
A8=3 | B8=27 | C8=180 | D8=左半源行3 | E8=表A.2 印刷8/PDF14
A9=4 | B9=28 | C9=110 | D9=左半源行4 | E9=表A.2 印刷8/PDF14
A10=5 | B10=29 | C10=94 | D10=左半源行5 | E10=表A.2 印刷8/PDF14
A11=6 | B11=30 | C11=61 | D11=左半源行6 | E11=表A.2 印刷8/PDF14
A12=7 | B12=31 | C12=25 | D12=左半源行7 | E12=表A.2 印刷8/PDF14
A13=8 | B13=32 | C13=20 | D13=左半源行8 | E13=表A.2 印刷8/PDF14
A14=9 | B14=33 | C14=20 | D14=右半源行1 | E14=表A.2 印刷8/PDF14
A15=10 | B15=34 | C15=11 | D15=右半源行2 | E15=表A.2 印刷8/PDF14
A16=11 | B16=35 | C16=4 | D16=右半源行3 | E16=表A.2 印刷8/PDF14
A17=12 | B17=36 | C17=0 | D17=右半源行4 | E17=表A.2 印刷8/PDF14
A18=13 | B18=37 | C18=0 | D18=右半源行5 | E18=表A.2 印刷8/PDF14
A19=14 | B19=38 | C19=0 | D19=右半源行6 | E19=表A.2 印刷8/PDF14
A20=15 | B20=39 | C20=0 | D20=右半源行7 | E20=表A.2 印刷8/PDF14
A21=合计 | C21=1007 | D21=原表明示合计 | E21=印刷8/PDF14








