SHEET 表1 17x7

A2=GB 21454—2021 表1 风冷式单冷型多联机
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=名义制冷量 CC (W) | B5=1级 EERmin (W/W) | C5=1级 SEER (Wh/Wh) | D5=2级 EERmin (W/W) | E5=2级 SEER (Wh/Wh) | F5=3级 EERmin (W/W) | G5=3级 SEER (Wh/Wh)
A6=CC≤14000 | B6=3.6 | C6=5.5 | D6=2.9 | E6=5.1 | F6=2.1 | G6=4.8
A7=14000<CC≤28000 | B7=— | C7=5.1 | D7=— | E7=4.7 | F7=— | G7=4.4
A8=28000<CC≤50000 | B8=— | C8=4.9 | D8=— | E8=4.5 | F8=— | G8=4.2
A9=50000<CC≤68000 | B9=— | C9=4.8 | D9=— | E9=4.4 | F9=— | G9=4.1
A10=CC>68000 | B10=— | C10=4.7 | D10=— | E10=4.3 | F10=— | G10=4

A12=来源：GB 21454—2021 表1，印刷2 / PDF4。
A13=—：原表不作指标要求，不是0或缺失。CC≤14000时两个指标均须满足。
A14=不同静压按GB/T18837—2015、GB/T18836—2017修正；外部方法待补证。
A15=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表2 17x7

A2=GB 21454—2021 表2 风冷式热泵型多联机
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=名义制冷量 CC (W) | B5=1级 EERmin (W/W) | C5=1级 APF (Wh/Wh) | D5=2级 EERmin (W/W) | E5=2级 APF (Wh/Wh) | F5=3级 EERmin (W/W) | G5=3级 APF (Wh/Wh)
A6=CC≤14000 | B6=3.5 | C6=5.2 | D6=2.8 | E6=4.4 | F6=2 | G6=3.6
A7=14000<CC≤28000 | B7=— | C7=4.8 | D7=— | E7=4.3 | F7=— | G7=3.5
A8=28000<CC≤50000 | B8=— | C8=4.5 | D8=— | E8=4.2 | F8=— | G8=3.4
A9=50000<CC≤68000 | B9=— | C9=4.2 | D9=— | E9=4 | F9=— | G9=3.3
A10=CC>68000 | B10=— | C10=4 | D10=— | E10=3.8 | F10=— | G10=3.2

A12=来源：GB 21454—2021 表2，印刷2 / PDF4。
A13=—：原表不作指标要求，不是0或缺失。CC≤14000时两个指标均须满足。
A14=不同静压按GB/T18837—2015、GB/T18836—2017修正；外部方法待补证。
A15=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表3 16x6

A2=GB 21454—2021 表3 水冷式多联机
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=指标 (W/W) | B5=物理类型 | C5=名义制冷量 CC (W) | D5=1级 | E5=2级 | F5=3级
A6=IPLV(C) | B6=水环式 | C6=CC≤28000 | D6=7 | E6=5.9 | F6=5.2
A7=IPLV(C) | B7=水环式 | C7=CC>28000 | D7=6.8 | E7=5.8 | F7=5
A8=EER | B8=地埋管式 | C8=— | D8=4.6 | E8=4.2 | F8=3.8
A9=EER | B9=地下水式 | C9=— | D9=5 | E9=4.5 | F9=4.3

A11=来源：GB 21454—2021 表3，印刷3 / PDF5。
A12=原表IPLV(C)与水环式分别跨第1～2数据行合并；EER跨第3～4行合并。本表逐行展开。
A13=地埋管式/地下水式容量栏保留原—；表3未另给符号释义，不据此增加容量门槛。
A14=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表4 14x7

A2=GB 21454—2021 表4 低温多联机
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=名义制热量 HC (W) | B5=1级 HSPF (Wh/Wh) | C5=2级 HSPF (Wh/Wh) | D5=3级 HSPF (Wh/Wh) | E5=COP−12℃ (W/W) | F5=COP−20℃ (W/W) | G5=类别
A6=HC≤18000 | B6=3.4 | C6=3.2 | D6=3 | E6=2.2 | F6=1.8 | G6=户用型
A7=HC>18000 | B7=3.2 | C7=3 | D7=2.8 | E7=1.9 | F7=1.5 | G7=工商业用型

A9=来源：GB 21454—2021 表4，印刷3 / PDF5。
A10=原表3级表头覆盖HSPF、COP−12℃、COP−20℃；表注明确各等级COP均满足最低等级限值。
A11=不同静压按指定引用标准修正；HSPF试验和计算按附录A。
A12=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表A.1 17x6

A2=GB 21454—2021 表A.1 户用型试验工况
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=测试点 | B5=负荷率 | C5=热源干球 (℃) | D5=热源湿球 (℃) | E5=使用侧干球 (℃) | F5=使用侧湿球 (℃)
A6=A | B6=1.3 | C6=-20 | D6=— | E6=20 | F6=<15
A7=B | B7=1 | C7=-12 | D7=-13.5 | E7=20 | F7=<15
A8=C | B8=0.81 | C8=-7 | D8=-8 | E8=20 | F8=<15
A9=D | B9=0.48 | C9=2 | D9=1 | E9=20 | F9=<15
A10=E | B10=0.3 | C10=7 | D10=6 | E10=20 | F10=<15

A12=来源：GB 21454—2021 表A.1，印刷7 / PDF9。
A13=项目类别及使用侧干/湿球原格跨A～E五行合并；此处展开保留关联，不是五个独立源格。
A14=A点热源湿球—：湿度过低，不作要求。使用侧<15仅适用于湿球影响室内侧换热的装置（脚注b）。
A15=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表A.2 17x6

A2=GB 21454—2021 表A.2 工商业用型试验工况
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=测试点 | B5=负荷率 | C5=热源干球 (℃) | D5=热源湿球 (℃) | E5=使用侧干球 (℃) | F5=使用侧湿球 (℃)
A6=A | B6=1.32 | C6=-20 | D6=— | E6=20 | F6=15
A7=B | B7=1 | C7=-12 | D7=-13.5 | E7=20 | F7=15
A8=C | B8=0.8 | C8=-7 | D8=-8 | E8=20 | F8=15
A9=D | B9=0.44 | C9=2 | D9=1 | E9=20 | F9=15
A10=E | B10=0.24 | C10=7 | D10=6 | E10=20 | F10=15

A12=来源：GB 21454—2021 表A.2，印刷7 / PDF9。
A13=项目类别及使用侧干/湿球原格跨A～E五行合并；此处展开保留关联，不是五个独立源格。
A14=A点热源湿球—：湿度过低，不作要求。使用侧湿球15无表A.1脚注b，不得复制为<15。
A15=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表A.3 46x4

A2=GB 21454—2021 表A.3 户用型各温度发生时间
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=温度区间 j | B5=室外温度 (℃) | C5=小时数 (h) | D5=原表定位
A6=1 | B6=-19 | C6=1 | D6=PDF9 / 印刷7 / 左块第1行
A7=2 | B7=-18 | C7=1 | D7=PDF9 / 印刷7 / 左块第2行
A8=3 | B8=-17 | C8=3 | D8=PDF9 / 印刷7 / 左块第3行
A9=4 | B9=-16 | C9=6 | D9=PDF9 / 印刷7 / 左块第4行
A10=5 | B10=-15 | C10=14 | D10=PDF9 / 印刷7 / 左块第5行
A11=6 | B11=-14 | C11=14 | D11=PDF9 / 印刷7 / 左块第6行
A12=7 | B12=-13 | C12=30 | D12=PDF9 / 印刷7 / 右块第1行
A13=8 | B13=-12 | C13=39 | D13=PDF9 / 印刷7 / 右块第2行
A14=9 | B14=-11 | C14=36 | D14=PDF9 / 印刷7 / 右块第3行
A15=10 | B15=-10 | C15=62 | D15=PDF9 / 印刷7 / 右块第4行
A16=11 | B16=-9 | C16=76 | D16=PDF9 / 印刷7 / 右块第5行
A17=12 | B17=-8 | C17=98 | D17=PDF9 / 印刷7 / 右块第6行
A18=13 | B18=-7 | C18=120 | D18=PDF10 / 印刷8 / 左块第1行
A19=14 | B19=-6 | C19=155 | D19=PDF10 / 印刷8 / 左块第2行
A20=15 | B20=-5 | C20=145 | D20=PDF10 / 印刷8 / 左块第3行
A21=16 | B21=-4 | C21=180 | D21=PDF10 / 印刷8 / 左块第4行
A22=17 | B22=-3 | C22=242 | D22=PDF10 / 印刷8 / 左块第5行
A23=18 | B23=-2 | C23=271 | D23=PDF10 / 印刷8 / 左块第6行
A24=19 | B24=-1 | C24=242 | D24=PDF10 / 印刷8 / 左块第7行
A25=20 | B25=0 | C25=211 | D25=PDF10 / 印刷8 / 左块第8行
A26=21 | B26=1 | C26=192 | D26=PDF10 / 印刷8 / 左块第9行
A27=22 | B27=2 | C27=181 | D27=PDF10 / 印刷8 / 左块第10行
A28=23 | B28=3 | C28=195 | D28=PDF10 / 印刷8 / 左块第11行
A29=24 | B29=4 | C29=206 | D29=PDF10 / 印刷8 / 左块第12行
A30=25 | B30=5 | C30=181 | D30=PDF10 / 印刷8 / 右块第1行
A31=26 | B31=6 | C31=137 | D31=PDF10 / 印刷8 / 右块第2行
A32=27 | B32=7 | C32=119 | D32=PDF10 / 印刷8 / 右块第3行
A33=28 | B33=8 | C33=130 | D33=PDF10 / 印刷8 / 右块第4行
A34=29 | B34=9 | C34=83 | D34=PDF10 / 印刷8 / 右块第5行
A35=30 | B35=10 | C35=84 | D35=PDF10 / 印刷8 / 右块第6行
A36=31 | B36=11 | C36=76 | D36=PDF10 / 印刷8 / 右块第7行
A37=32 | B37=12 | C37=45 | D37=PDF10 / 印刷8 / 右块第8行
A38=33 | B38=13 | C38=48 | D38=PDF10 / 印刷8 / 右块第9行
A39=34 | B39=14 | C39=40 | D39=PDF10 / 印刷8 / 右块第10行
B40=原文总计 (h) | C40=3663
A41=来源：GB 21454—2021 表A.3，印刷7～8 / PDF9～10。
A42=原文总计 3663 h；原表左右栏展开按j保序。合计与各行分别核对。
A43=0小时是原表数值，不能改为空白；户用与工商业相同温度仍保留各自时数。
A44=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表A.4 44x4

A2=GB 21454—2021 表A.4 工商业用型各温度发生时间
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=温度区间 j | B5=室外温度 (℃) | C5=小时数 (h) | D5=原表定位
A6=1 | B6=-19 | C6=0 | D6=PDF10 / 印刷8 / 左块第1行
A7=2 | B7=-18 | C7=0 | D7=PDF10 / 印刷8 / 左块第2行
A8=3 | B8=-17 | C8=1 | D8=PDF10 / 印刷8 / 左块第3行
A9=4 | B9=-16 | C9=0 | D9=PDF10 / 印刷8 / 左块第4行
A10=5 | B10=-15 | C10=1 | D10=PDF10 / 印刷8 / 左块第5行
A11=6 | B11=-14 | C11=3 | D11=PDF10 / 印刷8 / 左块第6行
A12=7 | B12=-13 | C12=5 | D12=PDF10 / 印刷8 / 左块第7行
A13=8 | B13=-12 | C13=2 | D13=PDF10 / 印刷8 / 左块第8行
A14=9 | B14=-11 | C14=6 | D14=PDF10 / 印刷8 / 左块第9行
A15=10 | B15=-10 | C15=15 | D15=PDF10 / 印刷8 / 左块第10行
A16=11 | B16=-9 | C16=12 | D16=PDF10 / 印刷8 / 左块第11行
A17=12 | B17=-8 | C17=26 | D17=PDF10 / 印刷8 / 左块第12行
A18=13 | B18=-7 | C18=32 | D18=PDF10 / 印刷8 / 左块第13行
A19=14 | B19=-6 | C19=30 | D19=PDF10 / 印刷8 / 左块第14行
A20=15 | B20=-5 | C20=32 | D20=PDF10 / 印刷8 / 左块第15行
A21=16 | B21=-4 | C21=52 | D21=PDF10 / 印刷8 / 左块第16行
A22=17 | B22=-3 | C22=52 | D22=PDF10 / 印刷8 / 左块第17行
A23=18 | B23=-2 | C23=64 | D23=PDF10 / 印刷8 / 右块第1行
A24=19 | B24=-1 | C24=66 | D24=PDF10 / 印刷8 / 右块第2行
A25=20 | B25=0 | C25=65 | D25=PDF10 / 印刷8 / 右块第3行
A26=21 | B26=1 | C26=46 | D26=PDF10 / 印刷8 / 右块第4行
A27=22 | B27=2 | C27=66 | D27=PDF10 / 印刷8 / 右块第5行
A28=23 | B28=3 | C28=66 | D28=PDF10 / 印刷8 / 右块第6行
A29=24 | B29=4 | C29=60 | D29=PDF10 / 印刷8 / 右块第7行
A30=25 | B30=5 | C30=54 | D30=PDF10 / 印刷8 / 右块第8行
A31=26 | B31=6 | C31=41 | D31=PDF10 / 印刷8 / 右块第9行
A32=27 | B32=7 | C32=33 | D32=PDF10 / 印刷8 / 右块第10行
A33=28 | B33=8 | C33=45 | D33=PDF10 / 印刷8 / 右块第11行
A34=29 | B34=9 | C34=35 | D34=PDF10 / 印刷8 / 右块第12行
A35=30 | B35=10 | C35=38 | D35=PDF10 / 印刷8 / 右块第13行
A36=31 | B36=11 | C36=44 | D36=PDF10 / 印刷8 / 右块第14行
A37=32 | B37=12 | C37=23 | D37=PDF10 / 印刷8 / 右块第15行
B38=原文总计 (h) | C38=1015
A39=来源：GB 21454—2021 表A.4，印刷8 / PDF10。
A40=原文总计 1015 h；原表左右栏展开按j保序。合计与各行分别核对。
A41=0小时是原表数值，不能改为空白；户用与工商业相同温度仍保留各自时数。
A42=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


SHEET 表A.5 16x2

A2=GB 21454—2021 表A.5 室内机最多连接数量
A3=标准表值整理稿；执行者自核，未经独立逐格验收

A5=名义制热量 HC (W) | B5=最多室内机 (台)
A6=HC≤10000 | B6=3
A7=10000<HC≤18000 | B7=4
A8=18000<HC≤32000 | B8=6
A9=HC>32000 | B9=10

A11=来源：GB 21454—2021 表A.5，印刷9 / PDF11。
A12=A.3.1.1b另规定：HC≤10000最少2台，HC>10000最少3台；本表仅存最多台数。
A13=原PDF SHA-256：ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331


