SHEET 表1_能效限值 21x11

A2=GB 29541—2013 表1 能源效率等级指标
A3=制热量 H：kW；COP：W/W。原文：PDF物理4／印刷2。全部45个限值保留两位小数。

A5=源行ID | B5=制热量 (kW) | C5=型式 | D5=加热方式 | E5=水泵分支 | F5=1级 (W/W) | G5=2级 (W/W) | H5=3级 (W/W) | I5=4级 (W/W) | J5=5级 (W/W) | K5=原文源行
A6=T1-R01 | B6=H<10 | C6=普通型 | D6=一次加热、循环加热式 | E6=不分供泵 | F6=4.6 | G6=4.4 | H6=4.1 | I6=3.9 | J6=3.7 | K6=表1 数据行1
A7=T1-R02 | B7=H<10 | C7=普通型 | D7=静态加热式 | E7=不分供泵 | F7=4.2 | G7=4 | H7=3.8 | I7=3.6 | J7=3.4 | K7=表1 数据行2
A8=T1-R03 | B8=H<10 | C8=低温型 | D8=一次加热、循环加热式 | E8=不分供泵 | F8=3.8 | G8=3.6 | H8=3.4 | I8=3.2 | J8=3 | K8=表1 数据行3
A9=T1-R04 | B9=H≥10 | C9=普通型 | D9=一次加热 | E9=不分供泵 | F9=4.6 | G9=4.4 | H9=4.1 | I9=3.9 | J9=3.7 | K9=表1 数据行4
A10=T1-R05 | B10=H≥10 | C10=普通型 | D10=循环加热 | E10=不提供水泵 | F10=4.6 | G10=4.4 | H10=4.1 | I10=3.9 | J10=3.7 | K10=表1 数据行5
A11=T1-R06 | B11=H≥10 | C11=普通型 | D11=循环加热 | E11=提供水泵 | F11=4.5 | G11=4.3 | H11=4 | I11=3.8 | J11=3.6 | K11=表1 数据行6
A12=T1-R07 | B12=H≥10 | C12=低温型 | D12=一次加热 | E12=不分供泵 | F12=3.9 | G12=3.7 | H12=3.5 | I12=3.3 | J12=3.1 | K12=表1 数据行7
A13=T1-R08 | B13=H≥10 | C13=低温型 | D13=循环加热 | E13=不提供水泵 | F13=3.9 | G13=3.7 | H13=3.5 | I13=3.3 | J13=3.1 | K13=表1 数据行8
A14=T1-R09 | B14=H≥10 | C14=低温型 | D14=循环加热 | E14=提供水泵 | F14=3.8 | G14=3.6 | H14=3.4 | I14=3.2 | J14=3 | K14=表1 数据行9


A17=说明：源表合并条件已逐行展开；“不分供泵”仅指该行未按供泵分列，不代表免计水泵能耗。
A18=4.2：H>10 kW静态加热参照小容量静态指标；H=10及低温静态的解释缺口见主映射和登记请求。
A19=本工作簿是Stage A表值资料，无评价公式；未独立验收、未冻结，不作软件正式支持声明。
A20=原PDF：标准原文/14. GB 29541 2013 热泵热水机（器）能效限定值及能效等级.pdf
A21=SHA256：94d5f6cc5502e76da01fc030a00d2acd54f40dd83cb967886149fb6b158e15df
SHEET 条款数值与条件 20x6

A2=GB 29541—2013 条款数值与条件
A3=来源：同一PDF；条款1—4.1位于物理3／印刷1；4.2—7位于物理4／印刷2；第8章位于物理5／无印刷页码。

A5=条款 | B5=项目 | C5=数值 | D5=单位 | E5=条件或比较关系 | F5=说明
A6=表1 | B6=制热量分界 | C6=10 | D6=kW | E6=H<10 与 H≥10 | F6=不插值；静态加热见4.2及问题请求001/002
A7=4.1 | B7=能效等级数 | C7=5 | D7=级 | E7=1级最高 | F7=按实测COP和对应分支判级
A8=4.2 | B8=静态加热参照边界 | C8=10 | D8=kW | E8=H>10 | F8=参照小容量静态行，等于10的路由未明确
A9=4.3 | B9=实测COP/能效标注值最低比率 | C9=0.95 | D9=比例 | E9=实测COP≥标注COP×0.95 | F9=标注COP仍须位于其额定等级的COP范围
A10=4.3 | B10=实测制热量/标注值最低比率 | C10=0.95 | D10=比例 | E10=实测制热量≥标注制热量×0.95 | F10=额定与实测制热量均须落在对应额定制热量范围
A11=4.3 | B11=实测制热消耗功率/标注值最高比率 | C11=1.1 | D11=比例 | E11=实测功率≤标注功率×1.10 | F11=独立核查；不得把偏差作为COP等级容差
A12=5 | B12=能效限定值等级 | C12=5 | D12=级 | E12=实测COP≥对应5级值 | F12=与4.3标注一致性分别检查
A13=6 | B13=节能评价值等级 | C13=2 | D13=级 | E13=节能评价值为对应2级值 | F13=结合3.2的最小值定义使用
A14=7 | B14=性能系数实测值小数位 | C14=2 | D14=位 | E14=保留两位小数 | F14=本PDF未指定修约方法
A15=8.2 | B15=首次抽取样品数 | C15=1 | D15=台 | E15=测试性能系数 | F15=能效限定值为出厂检验抽检项目
A16=8.2 | B16=首次不满足后再抽样品数 | C16=2 | D16=台 | E16=再抽两台实测值均应满足规定要求 | F16=否则判该批不合格；不是平均值判定
A17=7 a | B17=提供水泵产品 | C17=不适用 | D17=能耗边界 | E17=耗电量计入水泵能耗 | F17=原文无水泵折减系数或扣除公式
A18=7 b | B18=带标配水箱产品 | C18=不适用 | D18=测试方法 | E18=GB/T 23137—2008；计入水泵能耗 | F18=不可按H分界替代本条测试方法路由
A19=7 c | B19=不带标配水箱产品 | C19=不适用 | D19=测试方法 | E19=GB/T 21362—2008 | F19=引用标准原文尚未核验
A20=7 d | B20=热水储存性能 | C20=不适用 | D20=要求 | E20=满足相应标准要求 | F20=未擅自给出温度或储热限值