SHEET 表1_风管机组 15x14
A1=GB 37479—2019 表1 表值转录（Stage A）
A2=来源：原PDF印刷页2 / PDF物理页4；值自核，未独立验收
A3=下界严格大于，上界小于等于；空端点=原文未给界限，非0；表2限定值见请求A

A5=源行ID | B5=冷却方式 | C5=物理分支 | D5=指标 | E5=单位 | F5=名义制冷量条件/W | G5=下界/W（不含） | H5=上界/W（含） | I5=1级 | J5=2级 | K5=3级 | L5=原文定位 | M5=印刷页 | N5=PDF页
A6=表1-R01 | B6=风冷式 | C6=单冷型 | D6=SEER | E6=Wh/Wh | F6=CC≤7100 | H6=7100 | I6=4.2 | J6=3.8 | K6=3 | L6=第4章/表1/数据行1 | M6=2 | N6=4
A7=表1-R02 | B7=风冷式 | C7=单冷型 | D7=SEER | E7=Wh/Wh | F7=7100<CC≤14000 | G7=7100 | H7=14000 | I7=4 | J7=3.6 | K7=2.9 | L7=第4章/表1/数据行2 | M7=2 | N7=4
A8=表1-R03 | B8=风冷式 | C8=单冷型 | D8=SEER | E8=Wh/Wh | F8=14000<CC≤28000 | G8=14000 | H8=28000 | I8=3.8 | J8=3.4 | K8=2.8 | L8=第4章/表1/数据行3 | M8=2 | N8=4
A9=表1-R04 | B9=风冷式 | C9=单冷型 | D9=SEER | E9=Wh/Wh | F9=CC>28000 | G9=28000 | I9=3.2 | J9=3 | K9=2.6 | L9=第4章/表1/数据行4 | M9=2 | N9=4
A10=表1-R05 | B10=风冷式 | C10=热泵型 | D10=APF | E10=Wh/Wh | F10=CC≤7100 | H10=7100 | I10=3.8 | J10=3.4 | K10=2.9 | L10=第4章/表1/数据行5 | M10=2 | N10=4
A11=表1-R06 | B11=风冷式 | C11=热泵型 | D11=APF | E11=Wh/Wh | F11=7100<CC≤14000 | G11=7100 | H11=14000 | I11=3.6 | J11=3.2 | K11=2.8 | L11=第4章/表1/数据行6 | M11=2 | N11=4
A12=表1-R07 | B12=风冷式 | C12=热泵型 | D12=APF | E12=Wh/Wh | F12=14000<CC≤28000 | G12=14000 | H12=28000 | I12=3.4 | J12=3 | K12=2.7 | L12=第4章/表1/数据行7 | M12=2 | N12=4
A13=表1-R08 | B13=风冷式 | C13=热泵型 | D13=APF | E13=Wh/Wh | F13=CC>28000 | G13=28000 | I13=3 | J13=2.8 | K13=2.4 | L13=第4章/表1/数据行8 | M13=2 | N13=4
A14=表1-R09 | B14=水冷式 | C14=源表未细分冷热型 | D14=IPLV | E14=W/W | F14=CC≤14000 | H14=14000 | I14=4.2 | J14=4 | K14=3.4 | L14=第4章/表1/数据行9 | M14=2 | N14=4
A15=表1-R10 | B15=水冷式 | C15=源表未细分冷热型 | D15=IPLV | E15=W/W | F15=CC>14000 | G15=14000 | I15=4 | J15=3.8 | K15=3.3 | L15=第4章/表1/数据行10 | M15=2 | N15=4
SHEET 表2_全新风机组 17x14
A1=GB 37479—2019 表2 表值转录（Stage A）
A2=来源：原PDF印刷页2 / PDF物理页4；值自核，未独立验收
A3=下界严格大于，上界小于等于；空端点=原文未给界限，非0；表2限定值见请求A

A5=源行ID | B5=冷却方式 | C5=物理分支 | D5=指标 | E5=单位 | F5=名义制冷量条件/W | G5=下界/W（不含） | H5=上界/W（含） | I5=1级 | J5=2级 | K5=3级 | L5=原文定位 | M5=印刷页 | N5=PDF页
A6=表2-R01 | B6=风冷式 | C6=小焓差 | D6=EER | E6=W/W | F6=CC≤4500 | H6=4500 | I6=3.4 | J6=3.2 | K6=3 | L6=第4章/表2/数据行1 | M6=2 | N6=4
A7=表2-R02 | B7=风冷式 | C7=小焓差 | D7=EER | E7=W/W | F7=4500<CC≤7100 | G7=4500 | H7=7100 | I7=3.2 | J7=3 | K7=2.8 | L7=第4章/表2/数据行2 | M7=2 | N7=4
A8=表2-R03 | B8=风冷式 | C8=小焓差 | D8=EER | E8=W/W | F8=7100<CC≤14000 | G8=7100 | H8=14000 | I8=3 | J8=2.8 | K8=2.6 | L8=第4章/表2/数据行3 | M8=2 | N8=4
A9=表2-R04 | B9=风冷式 | C9=小焓差 | D9=EER | E9=W/W | F9=CC>14000 | G9=14000 | I9=2.8 | J9=2.6 | K9=2.4 | L9=第4章/表2/数据行4 | M9=2 | N9=4
A10=表2-R05 | B10=风冷式 | C10=大焓差 | D10=EER | E10=W/W | F10=CC≤4500 | H10=4500 | I10=3.2 | J10=3 | K10=2.8 | L10=第4章/表2/数据行5 | M10=2 | N10=4
A11=表2-R06 | B11=风冷式 | C11=大焓差 | D11=EER | E11=W/W | F11=4500<CC≤7100 | G11=4500 | H11=7100 | I11=3 | J11=2.8 | K11=2.6 | L11=第4章/表2/数据行6 | M11=2 | N11=4
A12=表2-R07 | B12=风冷式 | C12=大焓差 | D12=EER | E12=W/W | F12=7100<CC≤14000 | G12=7100 | H12=14000 | I12=2.8 | J12=2.6 | K12=2.4 | L12=第4章/表2/数据行7 | M12=2 | N12=4
A13=表2-R08 | B13=风冷式 | C13=大焓差 | D13=EER | E13=W/W | F13=CC>14000 | G13=14000 | I13=2.6 | J13=2.4 | K13=2.2 | L13=第4章/表2/数据行8 | M13=2 | N13=4
A14=表2-R09 | B14=水冷式（水环式） | C14=小焓差 | D14=EER | E14=W/W | F14=CC≤14000 | H14=14000 | I14=4.7 | J14=4.5 | K14=4.3 | L14=第4章/表2/数据行9 | M14=2 | N14=4
A15=表2-R10 | B15=水冷式（水环式） | C15=小焓差 | D15=EER | E15=W/W | F15=CC>14000 | G15=14000 | I15=4.5 | J15=4.3 | K15=4.1 | L15=第4章/表2/数据行10 | M15=2 | N15=4
A16=表2-R11 | B16=水冷式（水环式） | C16=大焓差 | D16=EER | E16=W/W | F16=CC≤14000 | H16=14000 | I16=4.4 | J16=4.2 | K16=4 | L16=第4章/表2/数据行11 | M16=2 | N16=4
A17=表2-R12 | B17=水冷式（水环式） | C17=大焓差 | D17=EER | E17=W/W | F17=CC>14000 | G17=14000 | I17=4.2 | J17=4 | K17=3.8 | L17=第4章/表2/数据行12 | M17=2 | N17=4
SHEET 条款数值 10x7
A1=参数 | B1=数值 | C1=单位 | D1=条件/关系（文字，不是计算公式） | E1=条款 | F1=印刷页 | G1=PDF页
A2=适用性静压边界 | B2=0 | C2=Pa | D2=静压>0（表压力） | E2=第1章 | F2=1 | G2=3
A3=电辅热室外干球温度边界 | B3=0 | C3=℃ | D3=温度≥0时电辅热不得自动开启 | E3=5.3 | F3=未印（正文第3页） | G3=5
A4=实测能效/标注能效最低比例 | B4=0.95 | C4=比值 | D4=实测≥标注×0.95；不是等级限值折减 | E4=5.4 b) | F4=未印（正文第3页） | G4=5
A5=实测耗电计算值/标注值最高比例 | B5=1.1 | C5=比值 | D5=实测计算值≤标注×1.10 | E5=5.4 d) | F5=未印（正文第3页） | G5=5
A6=实测值小数位数 | B6=2 | C6=位 | D6=舍入方式待补引用标准证据 | E6=6.1、6.3 | F6=未印（正文第3页） | G6=5
A7=SEER可选测试温度 | B7=29 | C7=℃ | D7=额定/中间/最小能力均可选做 | E7=6.1 a) | F7=未印（正文第3页） | G7=5
A8=SEER换算来源温度 | B8=35 | C8=℃ | D8=对应能力实测值 | E8=6.1 a) | F8=未印（正文第3页） | G8=5
A9=制冷量换算系数 | B9=1.077 | C9=比值 | D9=29℃制冷量=35℃对应制冷量×1.077 | E9=6.1 a) | F9=未印（正文第3页） | G9=5
A10=功率换算系数 | B10=0.914 | C10=比值 | D10=29℃功率=35℃对应功率×0.914 | E10=6.1 a) | F10=未印（正文第3页） | G10=5