# HVAC 五项标准完整原文独立核对报告

验收日期：2026-10-13。验收角色：受总协调委派的独立复核者。原编制会话见上级 `PREFLIGHT_INVENTORY.md`，不是本次验收执行者。只写本目录，不修改映射、工作簿、生产代码、根台账或受保护资产，不提交。

## 结论与口径

**本次五份给定PDF的全文图像、23张原文表及24个编号公式均完成核对。未发现新的表值转录错误或编号公式转写错误。原文事实转录层通过；GB19577—2024的本轮Stage A映射资料验收通过（既有疑点已登记且完整保留），其余四项为 `NOT_PASS_PENDING_REGISTRATION`，仅待总协调补齐根台账登记后核对出口。** 不批准未决解释，不表示标准受支持、已冻结或运行算法已正确。

核对方法为本次从原PDF重新渲染全部页面，逐页实际查看，逐行对照主映射和只读工作簿。数值预期直接人工录入 `independent_compare.py`，未导入原编制者的转录JSON、预期数组或核验脚本。保存后的工作簿由openpyxl只读加载，Decimal字符串数值比较。`independent_cell_comparison.csv`逐项保留原页、真实坐标、预期、实际、格式、结果；824项全部一致，0失败、0错误、0跳过。824是工作簿对照位置数，含展开合并格、序号、温度、横杠及空格，不是独立源数值格数量。

本PDF事实转录通过与完整算法证据齐备是两种结论。引用产品/试验标准没有随本次任务补齐，原有解释请求未获批准；OPEN本身不阻止Stage A映射事实验收；出口要求疑点已登记，而不要求所有解释已解决。四份材料尚未在根台账找到对应稳定条目，构成本轮登记出口缺口。外部引用与未决解释主要限制后续软件接入，不能用824项一致抹掉。

## 平台预检查

本次实际核实根 `G:\Python Project\EquipEffi`，origin `https://github.com/adgo07/EquipEffi.git`，分支 `codex/six-standard-mappings`，HEAD `d9f711068bde583138a7f3dded6f64dcaa339761`；共享工作树含既有已改/未跟踪文件，未清理。主协调已执行fetch尝试并报告TLS EOF失败，远端新鲜度未确认；本地master与缓存origin/master差异见上级清单。本次验收对象由逐文件哈希固定，不能只凭HEAD复现。

已读本仓AGENTS、platform-lock、HANDOFF、TASK_STATE及根Standard Issues台账；locked central SHA为 `ee5feb0cc34dbd99790500fadd0c4c932e202a20`。本任务不涉及中央公共 Contract，不改变Frozen规则。中央ACTIVE读取及线上blob一致性证据复用总协调 `PREFLIGHT_INVENTORY.md` / `central_guide_online_metadata.json`。适用MUST：原文定位、先登记疑点、事实/技术判断/软件决定区分、结构/数值分开留痕。MUST NOT：静默改标准、借验收批准待决解释、自动提升scope/support或Frozen基线。冲突分类：本次未发现新增LOCAL DEFECT/CENTRAL CONTRACT GAP；现存问题为单标准解释/引用依赖，不需更改中央Contract。

采用PDF技能进行原页图像核验，Spreadsheets技能的只读范围原则进行XLSX核查；没有重存任何受验工作簿。

## 来源、版本和实际页覆盖

全部受验来源绝对路径与SHA-256见 [source_manifest.json](source_manifest.json)。其中包含原PDF、主映射、工作簿及相关证据文档；最终复查另见 `source_integrity_check.json`。原件取得渠道仍只确认用户提供，没有将本地PDF认证为官方签发全文。

|标准|原PDF SHA-256|实际查看物理页|主文/附录覆盖|
|---|---|---|---|
|GB29541—2013|94d5f6cc5502e76da01fc030a00d2acd54f40dd83cb967886149fb6b158e15df|1–5，5/5|封面/前言、1–8章，无附录|
|GB19576—2019|1c5c97fd39351ed9708fd69f45c9b37dfba8fccea3cc4f810b32de3522876026|1–4，4/4|封面/前言、1–6章、跨页表1，无附录|
|GB37479—2019|cf4bef6fca2b88c5ed1a78006c0a6c411fa74330241e9b373c76d8684a338fde|1–5，5/5|封面/前言、1–6章，无附录|
|GB21454—2021|ae091115094de6dcc2f587e35bd5a9389708fb37714804ef510ea831613a7331|1–14，14/14|封面/前言、1–7章、附录A全部、图A.1–A.6|
|GB19577—2024|809170a5c226d35c29a34dc73299c1589e6dc2acfdcb7b0241d0cbb00bfa58d9|1–19，19/19|封面/目录/前言、1–7章、附录A全部、图A.1；2/4/6/18/19确为空白页|

本目录各标准编号子目录的pNN.png来自指定PDF新渲染，是本轮实际查看的图像；仅本地审计中间证据，勿把原页图公开提交。`pdf_text.txt`仅辅助定位，不替代原页图核查。

## 逐表覆盖清单

以下所有行的结构与本PDF数值核对结论均为一致。边界、物理类别、指标单位、表头、合并标签、续表与脚注也与映射正文/工作簿对照；数值计数以本轮CSV为准。

|标准/原表|PDF物理页|原数据行|工作簿检查范围|本轮对照数|结构/符号重点|
|---|---|---:|---|---:|---|
|29541 表1|4|9|表1_能效限值 F6:J14|45|H<10/H≥10；普通/低温；循环供泵分支保留；9×5全值|
|19576 表1及续表|3–4|13|表1 G6:I18|39|普通风冷4、水冷2、机房5、基站1、恒温恒湿1；水冷原倒序保留|
|37479 表1|4|10|表1_风管机组 I6:K15|30|风冷单冷4/热泵4、水冷2；7100/14000/28000等号|
|37479 表2|4|12|表2_全新风机组 I6:K17|36|风冷大小焓差各4、水冷各2；4500/7100/14000等号|
|21454 表1|4|5|表1 B6:G10|30|18数值+12无要求横杠；CC≤14000双指标|
|21454 表2|4|5|表2 B6:G10|30|18数值+12无要求横杠；APF与SEER不互换|
|21454 表3|5|4|表3 D6:F9|12|水环IPLV(C)、地埋管/地下水EER；容量横杠不是0|
|21454 表4|5|2|表4 B6:F7|10|HSPF三级+两COP共用门槛；表注明确各等级受约束|
|21454 表A.1|9|5|表A.1 B6:F10|25|负荷130/100/81/48/30%；使用侧20与<15合并展开；A湿球横杠|
|21454 表A.2|9|5|表A.2 B6:F10|25|负荷132/100/80/44/24%；使用侧20与15，不能复制<15|
|21454 表A.3及续表|9–10|34|表A.3 A6:C39及C40|103|j、−19至14℃、全部时数及3663合计；左右块重排顺序正确|
|21454 表A.4|10|32|表A.4 A6:C37及C38|97|j、−19至12℃、全部时数及1015合计；原0时数保留|
|21454 表A.5|11|4|表A.5 B6:B9|4|最多3/4/6/10，HC等号在低档；最少数量来自另条款|
|19577 表1|9|12|表1 F:H及J，6–17行|48|IPLV/CSPF/ACCOP型式分别保留，COPc附列；4.0源词法|
|19577 表2|9|5|表2 F:H及J，6–10行|20|1/2级COPc，3级IPLV或CSPF+COPc；不混指标|
|19577 表3|10|6|表3 F:H/J/L，6–11行|30|35kW制热分界；HSPF/APF及COPdh/COPh|
|19577 表4|10|15|表4 F6:H20|45|冷/热量口径分模式，260等号、并列地埋管/地表水共值不漏型式|
|19577 表5|11|4|表5 F6:H9|12|三蒸汽压力行与直燃行；方向和单位未决不隐藏|
|19577 表6|11|11|表6 F6:H16|33|H1a–H5a、H1b–H5b、循环供水；工况不自猜温度|
|19577 表7|12|10|表7 F:H与J，6–15行|40|34数值+6展开空白位置；原右列跨6行合并空白，不继承16.0|
|19577 表8|12|6|表8 F:H/J，6–11行|24|两型式共源4档、风冷2档；IPLVI/COPI|
|19577 表A.1|14|4|表A.1 B6:F9|20|16展开数值+4横杠；0.172合并流量、B点32.25；负荷百分比存比例|
|19577 表A.2|14|15|表A.2 A6:C20及C21|46|25–39℃，36–39℃明确0，合计1007h|

另核对29541「条款数值与条件」C6:C16共11位置、37479「条款数值」B2:B10共9位置，与原章条一致。总计824项。21454为336个展开位置，19577为318个位置；与旧验收216/308等计数不同源于本轮包括序号/温度/横杠/空白等范围差异，不是源表增长。

## 规则、公式、单位、边界及脚注核对

### GB29541—2013

范围电机驱动、蒸气压缩、空气热源、热水用途及水源暂不适用正确。1–8章均已逐条对照。COP为W/W、制热量kW；五级越大越优，限定5级/节能2级，4.3的95% COP与95%冷/热量及110%功率分项正确。第7章水泵能耗、带水箱/不带水箱方法路由、两位小数保留，第8章1台初抽/不满足后2台均满足均已映射。没有编号公式；没有原文插值授权。H>10静态引用和H=10缺口被忠实保留。请求005涉及额定/实测选组，边界候选B11明确待确认；不将候选批准为业务真值。

### GB19576—2019

范围静压0Pa普通单元机、三个专用用途与排除多联/屋顶/风管的措辞保留。表内7000下界不能扩展至专用分支；14000等号及原水冷倒序正确。SEER/APF为Wh/Wh，IPLV/AEER/COP为W/W；不同指标不互换。4、5章评级、95%能效、110%季节耗电、额定/实测容量同范围、辅热手动与温度≥0自动开启限制均完整。6.1原29/35℃、制冷量1.077、耗功0.914按相同能力点整理正确；无编号公式、无完整SEER计算式。6.2–6.4注日期引用未被悄换。候选18项逐条读，未发现反向等级或错算预期。

### GB37479—2019

范围静压>0Pa，末档开区间与无全局上限保留；表1/2物理分支、单位和边界全部一致。5.1原只引表1而涉及全新风的缺口没有静默修复。5.2–5.4辅热和95%/110%对应、容量同档正确；6.1 29/35℃、1.077/0.914及排除冷却水系统水泵/冷却塔风机耗电保留；6.2 GB21455、6.3静压修正和两位小数保留。无编号公式；映射代数表达是条文展开，已分层说明。全部边界候选逐条读，与源值相符。

### GB21454—2021

1–7章、附录A.1–A.3.3、六图、九式均对照。表1/2无要求横杠与表3容量横杠不同语义，表4各等级共同COP门槛正确。待机15W、14000/18000等号、辅热0/−20℃、5.6 0.01整倍数、95%/110%、6.1.1销售系列4%/12000/12月、6.3 16℃及10min和两组温度顺序、6.4最小内机≤25%、第7章24个月均有对应。附录内机配置8000/10000/18000/32000、100%±5/10%、每台≤50%例外、2200风量0.3/0.4、E点关闭≥25%正确。

逐式对照A.1负荷直线（W；−12与零负荷15/13℃）、A.2比值、A.3总负荷Wh、A.4含辅助电热的耗电Wh、A.5严格t<−12和负荷>实测容量、A.6五支COP（共享端点、E以上D/E延长）、A.7超过110%及0.25默认、A.8衰减比值、A.9 LD/100负荷系数，未见转写差异。图A.3–A.6的5m、7.5m及拓扑未被压成单一管长。未执行完整HSPF试算；逐bin容量取得依赖R3。24条边界候选均读，含A.6的−16→3、12→6代数例值正确。

### GB19577—2024

1–7章、A.1–A.4.3及图A.1完整对照。七类设备表内实际型式、双通道仅表1/2对应型式、表5耗量方向冲突、表6工况超出不考核、表7附加列真空白均正确保留。5.3圆整0.01/0.1、5.4容量/试验实测、6.1≤50附录A、6.6寒冷地区参照北京及第7章销售延迟原义均保留。

逐式对照A.1房间负荷kW（24/35）、A.2负荷kWh、A.3低段负荷、A.4 min限制、A.5 A/B容量延长、A.6耗电kWh、A.7 43℃COP段、A.8–A.10相邻COP插值、A.11负号与0.0289、A.12除以CD、A.13 −0.13LF+1.13、A.14 LD/100、A.15比值，全部与原图一致。原A.13还允许CD通过测试获得；映射表只列了公式取得途径，建议后续补一句试验取得亦可，属于非阻断的完整性提示，不能仅把公式解释为唯一取得途径。A.11的25℃/COPD4例值4.20808与候选一致；A.14示例LF0.75、CD1.0325正确。B点32.25/32.3冲突、35℃共端点和43℃依赖均显式保留。40条边界候选逐条读，未将待决分支转成唯一金样。

## 未解决条件和完整Stage A出口

|标准|现存请求/正式编号|本轮确认及后续限制|
|---|---|---|
|29541|本地001–005，根台账未发现正式条目|10kW静态、低温静态、两位修约、两份2008版试验依据、额定/实测选组。需总协调正式登记后完成Stage A出口；本轮不替Owner决定|
|19576|本地R01/R02，根台账未发现正式条目|延期元数据资料在原编制反馈存在，本轮没有独立联网复验延期通知；三份注日期测试依据及恒温恒湿AEER/季节耗电适用未齐|
|37479|本地A/B/C，根台账未发现正式条目|5.1漏引表2、外部试验/舍入、实施日期证据。延期通知附件本轮未独立复核；不能据本报告关闭|
|21454|本地R1–R4，根台账未发现正式条目|3.1只SEER与表注/水冷指标关系、0.01修约、逐bin容量、三份外部引用。仍待登记/补证/解释|
|19577|EQP-STD-GB19577-001–006，根台账OPEN|耗量方向/单位、组合指标、32.25/32.3、圆整、13项外部引用/压力/H工况/43℃及35℃端点、前言2008/2004年份疑点|

上述根台账状态系本轮实际检索快照，若协调随后登记，以根台账最新记录为准。本报告不建立第二状态权威。未发现需要即时修表的新问题；没有改动已有解释。

## 验证边界

已完成：47/47原页视觉查看、5份主映射全文、23/23原表及全部表头/条件/脚注、24/24编号公式、5工作簿只读内容、5份登记请求及全部边界候选核对。824项独立对照通过，3个气候小时合计人工录入并核算/核对。

未执行：所有外部规范性引用全文、官方PDF同一性认证、延期通知独立联网复验、所有物理测试过程及完整季节重算、生产Calculator/Golden/Conformance验证；这些不是以无错误冒充通过。原Excel界面视觉布局和打印版式未作本轮重新渲染验收，本结论是内容和结构一致性，不给Excel排版PASS。

生产unittest / compileall / smoke / 性能基线均 `not_run`（只读标准资料验收，无运行代码变更）。本轮独立对照脚本：pass=824、fail=0、error=0、skip=0；不是生产单元测试数量。Knowledge capture：无。
