# 两标准现存未决口径全量整理

本清单覆盖已登记6条（压缩机4、锅炉2）及10项新增/设计待办。新增局部编号不是根ID；并非每项都必须Owner审批。原文事实纠错和普通StageB字段设计不得变成额外审批门禁。所有建议未执行。

## C01 EQP-STD-GB19153-001

- 原文与定位：PDF3/4/16 §1、4.3、6.1d；表1～6；“连续范围与离散表点；无插值规定”。
- 疑点/影响：非表列功率/压力如何输出；表中破折号不可变成0。
- 备选与建议：保留缺数据；另行引入有据选档或插值（需解释批准）；建议先仅支持明列表点，不静默插值。
- 证据强弱：强：原文；弱：任何插值扩展。批准：OPEN，未见Owner批准解释。
- 具体待判问题：非表列点允许何种正式处理？。优先级P1。

## C02 EQP-STD-GB19153-002

- 原文与定位：PDF4 §4.3a；PDF7/10表末；“额定功率大一挡”。
- 疑点/影响：表末和电机完整档序列不明，功率符合性受影响。
- 备选与建议：采用经核引用电机档序列；缺序列时不判该条件；先取得档序列证据，不能把下一表行等同下一档。
- 证据强弱：强：文字；缺：外部档序列。批准：OPEN，未见Owner批准解释。
- 具体待判问题：大一挡采用哪份经核档序列，表末如何处理？。优先级P1。

## C03 EQP-STD-GB19153-003

- 原文与定位：PDF16/17 §6.3.3、6.5.2 式3/4；表7；“加权eVC与PC=eVC×qV,corr”。
- 疑点/影响：配对不同流量可改变功率符合性。
- 备选与建议：加权eVC配满负荷q；分别工况eVC与q成对；需试验引用与解释证据，不把两种口径混用。
- 证据强弱：强：公式；中：配对歧义。批准：OPEN，未见Owner批准解释。
- 具体待判问题：变转速PC中eVC与q应配哪个工况？。优先级P1。

## C04 EQP-STD-GB19153-004

- 原文与定位：PDF17 表7后段；A5:B7；“偏差应不大于±5%”。
- 疑点/影响：分母取满负荷还是各目标流量影响70/40%点有效性。
- 备选与建议：满负荷流量分母；目标点流量分母；保留原句和两种算例，未批准前不硬编码。
- 证据强弱：强：原句；中：分母不明。批准：OPEN，未见Owner批准解释。
- 具体待判问题：70/40%偏差的分母按哪个量？。优先级P1。

## B01 EQP-STD-GB24500-001

- 原文与定位：PDF5表3后段、PDF6 §5.1；“低热值生物质限定值不低于设计；其他等级仍表3”。
- 疑点/影响：设计限定值与表三级不同及特殊条件交叉时，合格/等级可能分离。
- 备选与建议：并列输出等级与特殊限定值；按一项覆盖另一项；建议分别保存，交叉优先级需Owner解释。
- 证据强弱：强：两条原文；中：组合未规定。批准：OPEN，未见Owner批准解释。
- 具体待判问题：设计限定值与等级冲突或特殊条件交叉时正式组合结论是什么？。优先级P1。

## B02 EQP-STD-GB24500-002

- 原文与定位：PDF3第4章；“以满足初始排放浓度要求为前提”。
- 疑点/影响：缺排放证据不能自动声明已满足。
- 备选与建议：要求适用报告；接受明确责任声明；缺证据保留待证前提；先确定可接受证据与适用标准，不自造排放限值。
- 证据强弱：强：前提；缺：适用排放全文。批准：OPEN，未见Owner批准解释。
- 具体待判问题：何种排放证据足够，缺证据的正式结论如何表达？。优先级P1。

## N01 无现有根ID

- 原文与定位：PDF13表4；runtime_discrepancies.json；“18.5/.7三级7.3[6.7]、7.8[7.1]、8.8[7.4]”。
- 疑点/影响：旧JSON30组合null且漏表5/6；新表正确。
- 备选与建议：按QA范围未来修旧包；保持POST_V1并明确风险记录；事实纠错先登记QA，不需要Owner批准错误值成为标准。
- 证据强弱：强：原图/XLSX/JSON三方；未测正式产品调用。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：无需批准标准数值；需安排资产纠错任务及实际调用影响核查。优先级P1。

## N02 无现有根ID

- 原文与定位：PDF6表4；工作簿表4 室燃!F6:F14；“左栏96/94/92；右栏103a(93b)/101a(91b)/98a(88b)”。
- 疑点/影响：左栏映射为非冷凝属推断；关系可影响路由。
- 备选与建议：左栏专属非冷凝；左栏一般要求且冷凝加专门要求；建议标推断并取得解释依据；高低位脚注事实保留。
- 证据强弱：强：原表；中：左栏专属性解释。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：左天然气栏是否仅用于非冷凝，与右栏是否互斥？。优先级P1。

## N03 无现有根ID

- 原文与定位：PDF6 §5.2；限定值与来源；“电加热锅炉不低于97%”。
- 疑点/影响：原文没有电锅炉三级值，不能虚构等级。
- 备选与建议：只输出限定值符合性及等级未规定；不支持等级计算；建议按明文仅判断97%，呈现契约普通StageB设计。
- 证据强弱：强：原文完整；无标准冲突。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：若产品要求每次给等级，是否接受电锅炉只给限定值结果？。优先级P2。

## N04 无现有根ID

- 原文与定位：PDF4表1/PDF5表2 燃料品种与特性；“烟煤II与褐煤数值特征可能交叠”。
- 疑点/影响：已知煤种不冲突；缺煤种时不能仅数值推分类。
- 备选与建议：要求煤种；允许有据外部煤分类；建议保留煤种输入，矛盾数据返回资料问题。
- 证据强弱：强：表头同时有品种；不支持全局重叠缺陷。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：仅在拟允许自动识煤种时需决定证据与冲突处理；普通输入校验无需反复批准。优先级P2。

## N05 无现有根ID

- 原文与定位：PDF4表1、PDF5表3 D或Q；“D≤20或Q≤14；D≤10或Q≤7”。
- 疑点/影响：D/Q不是通用换算公式；双输入矛盾可误路由。
- 备选与建议：按设备对应物理量；缺身份不选档；建议按蒸汽/热水对应量，不由边界比值换算。
- 证据强弱：强：原表；缺：矛盾输入产品需求。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：若支持同时输入D/Q，矛盾数据如何处理属StageB契约，不默认任选低档。优先级P2。

## N06 无现有根ID

- 原文与定位：PDF16 式1/2 §6.3；映射输入；“eVC=K14 Pcorr/qcorr，温度校正”。
- 疑点/影响：已校正比功率与原始测量混用可重复校正。
- 备选与建议：直接导入已验证校正量；原始量经试验流程计算；建议明确输入来源与校正阶段，未经核验不重建测试链。
- 证据强弱：强：公式；缺：外部试验流程。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：若接收两类输入，需明确何类量已含K14；正常字段设计不属于新的标准解释批准。优先级P2。

## N07 无现有根ID

- 原文与定位：PDF3规范性引用；PDF4 §4.3b；PDF16/18测试/附录；“外部测试、传动效率、绝压及校正依据”。
- 疑点/影响：外部全文未核，不能宣称完整测试输入到等级闭环。
- 备选与建议：先限定认证试验输入；补齐引用全文再设计测试计算；建议获取对应版本，不把附录估算替代测试真值。
- 证据强弱：强：引用存在；弱：外部具体条款未核。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：若扩展到原始测试数据或附录估算判级，先确定范围及依据；当前无该授权。优先级P2。

## N08 无现有根ID

- 原文与定位：PDF3规范性引用、第6章；SOURCE_AND_VERIFICATION；“GB/T10180、NB/T47066；GB/T2900.48术语”。
- 疑点/影响：测试算法与术语外部全文未核，主映射引用清单漏2900.48。
- 备选与建议：限定已测效率输入；取得全文后实现测试计算；建议补全引用定位，不能用任意热值比例换效率。
- 证据强弱：强：引用事实；缺：全文。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：扩展测试计算前需哪些版本证据；普通补录引用无需Owner决定。优先级P2。

## N09 无现有根ID

- 原文与定位：两映射Numeric/边界候选章节；“未指定软件精度、修约时点、容差”。
- 疑点/影响：提前修约/epsilon可能越限；锅炉103不能截断100。
- 备选与建议：保留精确输入比较；经标准依据另立Numeric Profile；建议先声明计算链，不套用Pump Decimal50为标准强制。
- 证据强弱：强：本标准未给规则；缺：外部测试修约。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：只有影响正式比较的额外修约/容差需要解释批准，不需逐字段确认。优先级P2。

## N10 无现有根ID

- 原文与定位：边界候选BC22、PDF5/6设计效率条款；“设计效率缺失与0不同”。
- 疑点/影响：没有依据把0当缺失或合法设计；高位/低位必须一致。
- 备选与建议：验证报告中的设计效率；数值异常转资料核实；建议不默认替换表三级、不机械接受0；属数据证据要求。
- 证据强弱：强：设计值要求；中：零值合法性未规定。批准：未登记候选/StageB设计待办，不构成已批准解释。
- 具体待判问题：若拟自动裁定0设计效率合法性，需依据；当前不新增标准硬门禁。优先级P2。
