# 五项热工全部现存未决口径（Owner审阅清单）

状态唯一权威为根台账；本文件为33个审阅单元，覆盖全部20个既有稳定ID，新增项不私分正式编号。P1指后续实现可能改变选表/数值/结果，当前没有生产实现；P2指来源、定位、表示或低风险口径。疑似标准错误一律未关闭。已有源公开事实不交Owner投票，Owner只决定软件解释/补证和接入边界。

## OWNER-29541-001 — EQP-STD-GB29541-001 [P1]

原文/定位：PDF4 表1静态H<10及4.2“制热量大于10 kW”
疑点及影响：静态恰好10kW无明确行，影响等级/5级限定/2级节能值
备选及建议（未批准）：A保留需确认；B经Owner决定参照普通静态行；不能把原文>静默改≥
证据强弱：强：原页结构与不等号；官方解释缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：是否批准恰好10kW静态产品的具体软件路由？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-29541-002 — EQP-STD-GB29541-002 [P1]

原文/定位：PDF4 表1低温型只有一次/循环；4.2未限定型式
疑点及影响：低温静态全容量及H>10参照范围不明
备选及建议（未批准）：A不输出唯一等级；B有源解释后参照普通型；C另获低温指标，均不可自行造值
证据强弱：强：表结构；解释证据弱。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：低温静态是否纳入4.2参照，按什么分支？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-29541-003 — EQP-STD-GB29541-003 [P1]

原文/定位：PDF4 第7章“性能系数实测值保留两位小数”
疑点及影响：临界COP、95%检查受修约模式/顺序影响
备选及建议（未批准）：A仅接收有效测试报告两位值；B补2008引用后指定修约；不套Pump配置
证据强弱：强：两位要求；完整修约依据缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：正式输入精度、修约阶段与中点模式如何确定？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-29541-004 — EQP-STD-GB29541-004 [P1]

原文/定位：PDF3 第2/3章；PDF4 第7章GB/T21362—2008、23137—2008；供泵计能耗
疑点及影响：型式定义/工况/COP生成/储存性能依赖缺，不能凭功率比重算
备选及建议（未批准）：A阈值查询仅接收合规测试结果；B补齐指定2008版后接原始计算
证据强弱：强：引用；引用内容未核。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：先接合规指标还是完整试验重算；哪些证据版本构成输入依据？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-29541-005 — EQP-STD-GB29541-005 [P1]

原文/定位：PDF4 表1“制热量/kW”；4.3“额定制热量和其实测值…范围内”
疑点及影响：额定9.8实测10.0可跨两组，影响阈值/容量符合性
备选及建议（未批准）：A额定选组再核实测同组；B实测选组另核标注；保留差异候选
证据强弱：强：条款和分组；唯一实现解释缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：H选组依据何值，跨组如何处理，静态参照如何结合？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19576-001 — EQP-STD-GB19576-001 [P2]

原文/定位：PDF1封面2020-05-01；原有延期证据索引国标委发〔2020〕15号
疑点及影响：日期元数据，不改变阈值；官方渠道显示差异和原件来源尚需留痕
备选及建议（未批准）：保留封面/延期双字段；补通知原件可核证据；不得增加日期门禁
证据强弱：封面强；延期本轮复用专属记录，未新认证外部全文。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：无需对公开日期投票；Owner仅决定补证后Catalog接入安排与证据接受边界
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19576-002 — EQP-STD-GB19576-002 [P1]

原文/定位：PDF3 第2章三注日期引用；PDF4 §6.4按GB/T17758—2010，表1恒温恒湿AEER
疑点及影响：不能将AEER视为COP或擅换19413；季节耗电适用、生成算法缺
备选及建议（未批准）：A使用合规报告指标；B补17758/19413—2010、11968—2014后构建生成链
证据强弱：原文强；引用全文未核。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：恒温恒湿AEER及5.4耗电检验按何证据，采用何输入链？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-37479-001 — EQP-STD-GB37479-001 [P1]

原文/定位：PDF4 §5.1“能效限定值为表1中…3级”，同时含全新风；全新风在表2
疑点及影响：疑似漏引，限定值结论受影响；表2等级数据无错
备选及建议（未批准）：A保留表2等级而限定值待确认；B经Owner批准用相应表三级；无权宣布官方已勘误
证据强弱：强：表题和原句；官方解释缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：是否批准以表2三级作为全新风限定值的软件解释，如何标记来源？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-37479-002 — EQP-STD-GB37479-002 [P2]

原文/定位：PDF1封面2020-05-01；既有延期附件第3页第4项2020-11-01
疑点及影响：生命周期提示/来源链，非表值
备选及建议（未批准）：保留双日期；补官方渠道同一性证据；不自动关OPEN
证据强弱：原文强；附件既有证据复用，官方同一性未认证。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：不选择公开事实；决定后续Catalog安排及证据接受范围
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-37479-003 — EQP-STD-GB37479-003 [P1]

原文/定位：PDF3 第2章；PDF5 §6.1/6.3“实测值保留两位小数”；6.2指GB21455
疑点及影响：完整SEER/APF/IPLV/EER、静压、两位修约和辅热测试依赖
备选及建议（未批准）：A合规结果输入；B补18836、17758—2010、25128—2010、21455具体版次后原始计算
证据强弱：原文强；外部规则缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：先接哪种输入；Numeric Profile/测试版本如何定；补6.2路由
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-21454-001 — EQP-STD-GB21454-001 [P1]

原文/定位：PDF3 §3.1“对于单冷式产品，只考核其SEER”；PDF4 表1注“SEER、EERmin均应满足要求”
疑点及影响：小容量单冷是否双指标、水冷单冷路径，影响等级
备选及建议（未批准）：A按具体表/表注限定；B仅按总句会漏指标，不建议；保留冲突原句
证据强弱：强：直接文本差异；官方解释缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：是否批准具体表及表注优先的软件路由？水冷如何衔接？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-21454-002 — EQP-STD-GB21454-002 [P1]

原文/定位：PDF6 §5.6b 0.01整倍数及95%；6.1.2/3两位小数
疑点及影响：临界等级和允差顺序
备选及建议（未批准）：A合规报告值；B补引用后修约；95%不得乘等级阈值
证据强弱：强：精度要求；算法次序缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：原始值/修约值哪个用于比较及中点模式？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-21454-003 — EQP-STD-GB21454-003 [P1]

原文/定位：PDF13 A.5“各温度tj时的机组实测制热量”；A.6只给COP
疑点及影响：逐bin容量缺会误算辅热与HSPF
备选及建议（未批准）：A要求逐bin实测证据；B补引用支持的容量取得法；不可默认COP同式插值/辅热0
证据强弱：强：原式；外部方法未核。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：仅五点数据时容量如何取，允许哪个有源方法？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-21454-004 — EQP-STD-GB21454-004 [P1]

原文/定位：PDF3 第2章；PDF4/5表注；PDF6/7 §6；PDF11/13/14附录引用
疑点及影响：静压修正、季节指标、循环衰减尚非完整计算链
备选及建议（未批准）：补GB/T18836—2017、18837—2015、25857—2010，或限定合规指标输入
证据强弱：原文强；外部全文缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：本阶段接入边界与指定版次取得计划？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-001 — EQP-STD-GB19577-001 [P1]

原文/定位：PDF8 §3.4“单位制冷量加热源耗量最大值”；PDF9 §4.2“不应小于”；PDF11表5 0.4MPa为1.05/1.10/1.19
疑点及影响：方向相反且耗量单位未印，影响蒸汽支等级
备选及建议（未批准）：A暂停该支唯一等级；B按§3.4/表5采用≤经Owner批准；单位须18431补证
证据强弱：强：原文冲突；正确单位外部证据缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：蒸汽耗量是否用≤、具体单位及有效输入来源？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-002 — EQP-STD-GB19577-002 [P1]

原文/定位：PDF9表1/2的3级横跨两列；PDF10/12表3/7/8同类；§4.2表1或表2
疑点及影响：高级别是否受三级附指标门槛、双通道选择/混搭、数据中心COPc三子问题
备选及建议（未批准）：A先保留全部源值；B建议各完整通道先验底线再分级，未批准；不得按误报改成无等级归属
证据强弱：强：表头归属；组合语义仍需解释。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：逐一批准：高级别底线、通道选择、数据中心COPc与§3.1注关系
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-003 — EQP-STD-GB19577-003 [P1]

原文/定位：PDF14 表A.1 B=32.25℃；PDF16 A.4.2 b/c B=32.3℃
疑点及影响：tB影响插值及CSPF
备选及建议（未批准）：A表工况32.25候选；B正文32.3；需补证/Owner，表文都保留
证据强弱：强：两印值；官方修正缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：tB实际采用哪个数值及32.3是否只是显示修约？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-004 — EQP-STD-GB19577-004 [P1]

原文/定位：PDF13 §5.3注：通常0.01、间接蒸发冷却0.1倍数圆整
疑点及影响：不同设备临界比较、模式与时点缺
备选及建议（未批准）：A收合规修约指标；B依产品标准证据定Profile；不默认HALF_UP/HALF_EVEN
证据强弱：强：倍数；完整Profile缺。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：六类与间接蒸发支各采用什么输入/圆整顺序？
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-005 — EQP-STD-GB19577-005 [P1]

原文/定位：PDF7/13 §2/6共13不注日期引用；PDF11表5/6；PDF16 A.3/A.4共享35℃、A.7 COPbin(43)、A.13“通过测试获得，按公式…计算”
疑点及影响：包含版本、耗量单位/压力绝表压、H工况、43℃点、35℃取值、CD测试与公式关系；不可漏子项
备选及建议（未批准）：A保留来源缺口仅查合规指标；B逐引用补证；不能删0小时高温公式、不能猜H/压力；CD不自行视为任选
证据强弱：强：正文；外部解释缺。CD原句无“或”，本组旧意见过度。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：分项确认引用实际版本、压力/单位、H代码、43℃来源、35℃共点选择、CD来源关系
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## OWNER-19577-006 — EQP-STD-GB19577-006 [P2]

原文/定位：PDF5前言“2008年首次发布为GB19577—2004”
疑点及影响：疑似历史年份笔误，不影响本版阈值
备选及建议（未批准）：保留原句并补2004版官方历史证据；不凭编号静默改2008
证据强弱：强：原句；正确历史待外证。批准情况：OPEN；未见Owner已批准软件解释。
Owner需判/安排：有源补证后如何记录历史元数据；不要求Owner猜正确年份
登记：既有稳定ID；不新增重复问题。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N01 — 新增候选（未正式登记） [P1]

原文/定位：PDF9表A.1/2百分数；PDF14 A.9 LD/100；表A.1!B6=1.3格式0%
疑点及影响：主映射§4数值百分比未区分存储比值与LD百分数数值
备选及建议（未批准）：建议映射明写Excel ratio×100=LD；或公式入口收ratio并不再/100；两条数学等价但契约只能选一条
证据强弱：强：实读值/格式和原式。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner只需确认Stage B输入单位契约；本次可直接改进事实说明，不是标准勘误
登记：未登记；建议新映射问题，勿抢占旧建议编号005/007。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N02 — EQP-STD-GB37479-003 [P2]

原文/定位：PDF5 §6.2“辅助电加热的测试方法按GB21455进行”
疑点及影响：主映射漏6.2，旧本组报告误称已保留；外部依赖根003已有21455但无明确路由
备选及建议（未批准）：补原句和6.2→21455；不得把未注日期自行定某版
证据强弱：强：原页直接。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：无需解释投票；Owner后续决定实际测试依据版本/取得安排
登记：可补既有003的明确定位，无须重复新建。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N03 — 新增候选（未正式登记） [P2]

原文/定位：本PDF4页；PDF4 §6.4后结束线/印刷2；旧报告称出版信息8页
疑点及影响：4与8差异需登记，但不证明缺正文；官方全文同一性未证
备选及建议（未批准）：补出版原件/官方全文对照；可能空白封页，不能凭推测关闭
证据强弱：本地页数强；8页为旧审计外部记录本轮未认证。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner决定来源补证/风险接受，不能代替官方全文事实核验
登记：未见专属登记；建议来源疑点新增。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N04 — 新增候选（未正式登记） [P2]

原文/定位：PDF3表1热泵(APF,Wh/Wh))；PDF4机房(AEER,W/W))；6.2“单元式空调机组”
疑点及影响：两处多余右括号及术语异写未留痕；指标值不受影响
备选及建议（未批准）：保留原字面，在整理字段标准化并注释；不宣称官方勘误
证据强弱：强：整页和本目录AEER放大图。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner是否接受规范化展示及如何记录原文疑似排版；不自关
登记：未登记；建议TYPO/TERM候选。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N05 — 新增候选（未正式登记） [P2]

原文/定位：PDF3第4章等级；PDF5 §5.4a“不应小于…额定等级…指标规定值”
疑点及影响：旧审计称等号归属未登记；原文支持≥，最高满足等级扫描为软件组合规则
备选及建议（未批准）：建议≥满足该级并取最高满足等级，标技术实现；备选仅报告各级满足关系
证据强弱：≥证据强；自动输出策略为待设计。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：是否批准自动取最高满足等级的输出规则？不把≥本身称标准笔误
登记：未独立登记；如影响正式结果可挂003或新增IMPLEMENTATION。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N06 — 新增候选（未正式登记） [P1]

原文/定位：19576 PDF3 §1排除风管；37479 PDF3 §1静压>0
疑点及影响：静压0且确属风管送风式，两份标准均不适用；不是互相矛盾或全体系无标准
备选及建议（未批准）：先验证产品身份；不套两表；补外部产品标准及其他适用标准，状态按既有契约
证据强弱：两标准排除条件强；真实产品归属及全体系覆盖不足。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner确定产品身份资料及无匹配标准的后续路由；不得现在新造终态
登记：未联合登记；建议跨标准候选。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N07 — 新增候选（未正式登记） [P2]

原文/定位：19576 PDF3明文排除屋顶式；其他标准未按名称单列
疑点及影响：仅这些文件未单列不能证明全标准体系无依据
备选及建议（未批准）：保留实际结构/产品标准待证；不能按名称替代分类
证据强弱：排除文字强；其他标准不覆盖的推断弱。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner决定接入时要求哪些产品身份信息，不批准默认落表
登记：未联合登记；候选待补证。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N08 — 新增候选（未正式登记） [P1]

原文/定位：19576 PDF3/4表1与37479 PDF4表1；7000下界与7100切点
疑点及影响：同名SEER/APF/IPLV不同设备阈值，错误合并路由会错级
备选及建议（未批准）：先类别后选表；禁止以指标名/容量或最有利阈值选标准
证据强弱：强：两表；不是标准间矛盾。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：设备身份唯一化的输入证据及冲突处理如何定？
登记：未联合登记；建议跨标准候选。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N09 — 新增候选（未正式登记） [P1]

原文/定位：21454 PDF3范围、PDF4/5静压表注和PDF11风管型室内机；37479 PDF3范围
疑点及影响：多联机带风管室内机可能被泛化路由为37479；静压用途不同
备选及建议（未批准）：候选先按整机多联身份→21454、一拖一风管→37479；补18837/18836定义后批准
证据强弱：原条文强；外部产品术语定义缺。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：整机/室内机层级如何判断；静压修正与范围筛选怎样区分？
登记：未联合登记；建议与21454-004关联。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N10 — 新增候选（未正式登记） [P1]

原文/定位：19576 PDF4表1机房AEER；19577 PDF8 §3.6机房复合式间接蒸发EER；PDF9数据中心ACCOP
疑点及影响：机房用途不能唯一决定AEER/EER/ACCOP，须区分设备结构
备选及建议（未批准）：按风侧单元机/水侧冷水机产品身份再选表；不得仅按机房关键字
证据强弱：强：原页指标；分类实现待决定。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner批准设备识别维度及缺证处理，不更改原阈值
登记：未联合登记；建议跨标准候选。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N11 — 新增候选（未正式登记） [P2]

原文/定位：PDF3 §1静压0修饰范围，PDF4机房表行无容量下限
疑点及影响：专用型出现非0静压、普通CC<7000无行时，范围与无表行须区分
备选及建议（未批准）：专用型补产品标准；普通<7000不外推；不将7000施到所有分支
证据强弱：原文强；产品定义及软件输出待设计。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：具体输入缺口/不适用/无合法行怎样映射既有业务状态？
登记：与002相关但现根未完整点名；建议补子项。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N12 — EQP-STD-GB19577-005 [P2]

原文/定位：PDF16 A.13“通过测试获得，按公式(A.13)进行计算”
疑点及影响：不等于“或通过测试获得”；独立任选CD可能改变CSPF
备选及建议（未批准）：主映射补全原句；方法关系交产品试验原文补证；不得自行允许任选
证据强弱：原句强；唯一解释缺。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：CD测试输入与公式关系是什么，能否独立提供CD？
登记：已在本清单扩展既有005子问题，建议回填而不重复编号。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。

## N13 — 新增候选（未正式登记） [P2]

原文/定位：本地PDF可核SHA/元数据；DocGen/iText生成/修改记录
疑点及影响：工具重存信息不证明篡改，也不证明官方原版逐字同一；47页覆盖仅给定PDF
备选及建议（未批准）：保留取得渠道未知/用户提供；有需要取官方全文比对，不凭生产器定造假或缺失
证据强弱：本地SHA强；原始取得链弱。批准情况：未见批准；本清单不关闭疑点。
Owner需判/安排：Owner决定后续来源证据要求，疑似原文错在认证前不自关
登记：本地来源限制已记；若作正式实现依据需追踪补证。原PDF/映射/XLSX绝对路径与SHA见同名JSON source_artifacts；既有问题完整根记录见root_blocks.json。
