{
 "standard_code": "GB 24500-2020",
 "standard_name": "工业锅炉能效限定值及能效等级",
 "effective_date": "2021-06-01",
 "unit_note": "热效率%；判定：实测热效率≥1级→1级，≥2级→2级，≥3级→3级，<3级→未达3级。容量档：蒸汽锅炉按蒸发量D(t/h)，热水锅炉按热功率Q(MW)；Q=燃料收到基低位发热量kJ/kg，V=干燥无灰基挥发分%",
 "tables": [
  {"name": "表1", "type": "层状燃烧燃煤", "capacity_cols": ["≤20t/h", ">20t/h"], "rows": [
   {"fuel": "烟煤", "class": "Ⅱ类", "q_cond": "17700≤Q≤21000", "v_cond": "V>20", "eff": [[85, 82, 80], [86, 83, 81]]},
   {"fuel": "烟煤", "class": "Ⅲ类", "q_cond": "Q>21000", "v_cond": "V>20", "eff": [[87, 84, 82], [89, 86, 84]]},
   {"fuel": "贫煤", "class": "", "q_cond": "Q≥17700", "v_cond": "10<V≤20", "eff": [[85, 82, 80], [86, 83, 81]]},
   {"fuel": "无烟煤", "class": "Ⅱ类", "q_cond": "Q≥21000", "v_cond": "V<6.5", "eff": [[85, 82, 80], [86, 83, 81]]},
   {"fuel": "无烟煤", "class": "Ⅲ类", "q_cond": "Q≥21000", "v_cond": "6.5≤V≤10", "eff": [[85, 82, 80], [86, 83, 81]]},
   {"fuel": "褐煤", "class": "", "q_cond": "Q≥11500", "v_cond": "V>37", "eff": [[85, 82, 80], [87, 84, 82]]}
  ]},
  {"name": "表2", "type": "流化床燃烧燃煤", "capacity_cols": [], "rows": [
   {"fuel": "烟煤", "class": "Ⅰ类", "q_cond": "14400≤Q<17700", "v_cond": "V>20", "eff": [[89, 85, 82]]},
   {"fuel": "烟煤", "class": "Ⅱ类", "q_cond": "17700≤Q≤21000", "v_cond": "V>20", "eff": [[90, 89, 86]]},
   {"fuel": "烟煤", "class": "Ⅲ类", "q_cond": "Q>21000", "v_cond": "V>20", "eff": [[91, 90, 88]]},
   {"fuel": "贫煤", "class": "", "q_cond": "Q≥17700", "v_cond": "10<V≤20", "eff": [[90, 88, 86]]},
   {"fuel": "无烟煤", "class": "Ⅱ类", "q_cond": "Q≥21000", "v_cond": "V<6.5", "eff": [[89, 88, 86]]},
   {"fuel": "无烟煤", "class": "Ⅲ类", "q_cond": "Q≥21000", "v_cond": "6.5≤V≤10", "eff": [[90, 88, 86]]},
   {"fuel": "褐煤", "class": "", "q_cond": "Q≥11500", "v_cond": "V>37", "eff": [[91, 89, 86]]}
  ]},
  {"name": "表3", "type": "生物质锅炉", "capacity_cols": ["≤10t/h", ">10t/h"], "rows": [
   {"fuel": "生物质", "class": "", "q_cond": "按实际化验值", "v_cond": "", "eff": [[88, 84, 80], [91, 88, 86]]}
  ]},
  {"name": "表4", "type": "室燃锅炉", "capacity_cols": [], "rows": [
   {"fuel": "天然气", "class": "非冷凝", "q_cond": "按实际化验值", "v_cond": "", "eff": [[96, 94, 92]]},
   {"fuel": "天然气", "class": "冷凝", "q_cond": "按实际化验值", "v_cond": "", "eff": [[103, 101, 98]]},
   {"fuel": "燃油", "class": "", "q_cond": "按实际化验值", "v_cond": "", "eff": [[95, 93, 90]]},
   {"fuel": "煤", "class": "", "q_cond": "按实际化验值", "v_cond": "", "eff": [[92, 90, 88]]}
  ]}
 ],
 "note": "燃用Q<8374kJ/kg的生物质锅炉能效限定值不低于设计热效率值；eff=[[1级,2级,3级]×容量档]"
}
